!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 6.1.5.004 10/7/2020 - 15:30:04
! Source file: C:\Users\ILEANA\Desktop\INV. Dpto. F?sica\2020\Modelos\Modelo 22a\Modelo 22a.dsb
Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Template,                !- Name
    0.0,                     !- Latitude {deg}
    0.0,                     !- Longitude {deg}
    0.0,                     !- Time Zone {hr}
    0;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1,                       !- Number of Times Runperiod to be Repeated
    Yes;                     !- Increment Day of Week on repeat


!-   ===========  ALL OBJECTS IN CLASS: SITE:WEATHERSTATION ===========

Site:WeatherStation,
    20,                      !- Wind Sensor Height Above Ground {m}
    0.14,                    !- Wind Speed Profile Exponent
    270,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    1.5;                     !- Air Temperature Sensor Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:HEIGHTVARIATION ===========

Site:HeightVariation,
    0.22,                    !- Wind Speed Profile Exponent
    370,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    21.93,                   !- January Surface Ground Temperature {C}
    20.89,                   !- February Surface Ground Temperature {C}
    18.9,                    !- March Surface Ground Temperature {C}
    17.02,                   !- April Surface Ground Temperature {C}
    13.49,                   !- May Surface Ground Temperature {C}
    11.64,                   !- June Surface Ground Temperature {C}
    11.15,                   !- July Surface Ground Temperature {C}
    12.12,                   !- August Surface Ground Temperature {C}
    14.32,                   !- September Surface Ground Temperature {C}
    17.05,                   !- October Surface Ground Temperature {C}
    19.72,                   !- November Surface Ground Temperature {C}
    21.47;                   !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:KUSUDAACHENBACH ===========

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
    GroundTemp_KA,           !- Name
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1500,                    !- Soil Density {kg/m3}
    2085,                    !- Soil Specific Heat {J/kg-K}
    ,                        !- Average Soil Surface Temperature {C}
    ,                        !- Average Amplitude of Surface Temperature {deltaC}
    ;                        !- Phase Shift of Minimum Surface Temperature {days}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    Base,                    !- Name
    10,                      !- Ground Domain Depth {m}
    0.579258125686,          !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    2800,                    !- Soil Density {kg/m3}
    850,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
    GroundTemp_KA,           !- Undisturbed Ground Temperature Model Name
    0,                       !- Evapotranspiration Ground Cover Parameter
    GroundCoupled_OSC,       !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Hourly,                  !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    7,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OcupacionCasa,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    1,                       !- Field 4
    Until: 14:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Siempre1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Siempre0,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HybridControl,           !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Siempre4,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Siempre23,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23;                      !- Field 4

Schedule:Compact,
    Siempre3,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    3;                       !- Field 4

Schedule:Compact,
    Siempre24,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    Siempre21,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

Schedule:Compact,
    PeriodoFrio,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 09/30,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    Tcomfort_Montevideo,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 01/01,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0293765089515,        !- Field 4
    Through: 01/02,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    22.1146972919864,        !- Field 8
    Through: 01/03,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    22.2008911785498,        !- Field 12
    Through: 01/04,          !- Field 13
    For: Alldays,            !- Field 14
    Until: 24:00,            !- Field 15
    22.2846568429685,        !- Field 16
    Through: 01/05,          !- Field 17
    For: Alldays,            !- Field 18
    Until: 24:00,            !- Field 19
    22.357421059314,         !- Field 20
    Through: 01/06,          !- Field 21
    For: Alldays,            !- Field 22
    Until: 24:00,            !- Field 23
    22.3997736906702,        !- Field 24
    Through: 01/07,          !- Field 25
    For: Alldays,            !- Field 26
    Until: 24:00,            !- Field 27
    22.4502154935738,        !- Field 28
    Through: 01/08,          !- Field 29
    For: Alldays,            !- Field 30
    Until: 24:00,            !- Field 31
    22.5123661808251,        !- Field 32
    Through: 01/09,          !- Field 33
    For: Alldays,            !- Field 34
    Until: 24:00,            !- Field 35
    22.5731627710938,        !- Field 36
    Through: 01/10,          !- Field 37
    For: Alldays,            !- Field 38
    Until: 24:00,            !- Field 39
    22.6362527157611,        !- Field 40
    Through: 01/11,          !- Field 41
    For: Alldays,            !- Field 42
    Until: 24:00,            !- Field 43
    22.709998458569,         !- Field 44
    Through: 01/12,          !- Field 45
    For: Alldays,            !- Field 46
    Until: 24:00,            !- Field 47
    22.7871272136538,        !- Field 48
    Through: 01/13,          !- Field 49
    For: Alldays,            !- Field 50
    Until: 24:00,            !- Field 51
    22.8710998250505,        !- Field 52
    Through: 01/14,          !- Field 53
    For: Alldays,            !- Field 54
    Until: 24:00,            !- Field 55
    22.9659363123636,        !- Field 56
    Through: 01/15,          !- Field 57
    For: Alldays,            !- Field 58
    Until: 24:00,            !- Field 59
    23.0031319538034,        !- Field 60
    Through: 01/16,          !- Field 61
    For: Alldays,            !- Field 62
    Until: 24:00,            !- Field 63
    23.0304622775655,        !- Field 64
    Through: 01/17,          !- Field 65
    For: Alldays,            !- Field 66
    Until: 24:00,            !- Field 67
    23.0526047386837,        !- Field 68
    Through: 01/18,          !- Field 69
    For: Alldays,            !- Field 70
    Until: 24:00,            !- Field 71
    23.0857202288757,        !- Field 72
    Through: 01/19,          !- Field 73
    For: Alldays,            !- Field 74
    Until: 24:00,            !- Field 75
    23.1229415916169,        !- Field 76
    Through: 01/20,          !- Field 77
    For: Alldays,            !- Field 78
    Until: 24:00,            !- Field 79
    23.1700018718963,        !- Field 80
    Through: 01/21,          !- Field 81
    For: Alldays,            !- Field 82
    Until: 24:00,            !- Field 83
    23.2338781983887,        !- Field 84
    Through: 01/22,          !- Field 85
    For: Alldays,            !- Field 86
    Until: 24:00,            !- Field 87
    23.2733799436276,        !- Field 88
    Through: 01/23,          !- Field 89
    For: Alldays,            !- Field 90
    Until: 24:00,            !- Field 91
    23.3027529269881,        !- Field 92
    Through: 01/24,          !- Field 93
    For: Alldays,            !- Field 94
    Until: 24:00,            !- Field 95
    23.3803306071996,        !- Field 96
    Through: 01/25,          !- Field 97
    For: Alldays,            !- Field 98
    Until: 24:00,            !- Field 99
    23.4633737536263,        !- Field 100
    Through: 01/26,          !- Field 101
    For: Alldays,            !- Field 102
    Until: 24:00,            !- Field 103
    23.5283066655425,        !- Field 104
    Through: 01/27,          !- Field 105
    For: Alldays,            !- Field 106
    Until: 24:00,            !- Field 107
    23.5760344063207,        !- Field 108
    Through: 01/28,          !- Field 109
    For: Alldays,            !- Field 110
    Until: 24:00,            !- Field 111
    23.6078911298137,        !- Field 112
    Through: 01/29,          !- Field 113
    For: Alldays,            !- Field 114
    Until: 24:00,            !- Field 115
    23.6832484625236,        !- Field 116
    Through: 01/30,          !- Field 117
    For: Alldays,            !- Field 118
    Until: 24:00,            !- Field 119
    23.7244193471062,        !- Field 120
    Through: 01/31,          !- Field 121
    For: Alldays,            !- Field 122
    Until: 24:00,            !- Field 123
    23.7780099984989,        !- Field 124
    Through: 02/01,          !- Field 125
    For: Alldays,            !- Field 126
    Until: 24:00,            !- Field 127
    23.8296779522527,        !- Field 128
    Through: 02/02,          !- Field 129
    For: Alldays,            !- Field 130
    Until: 24:00,            !- Field 131
    23.8512213260665,        !- Field 132
    Through: 02/03,          !- Field 133
    For: Alldays,            !- Field 134
    Until: 24:00,            !- Field 135
    23.867762559642,         !- Field 136
    Through: 02/04,          !- Field 137
    For: Alldays,            !- Field 138
    Until: 24:00,            !- Field 139
    23.8981186224688,        !- Field 140
    Through: 02/05,          !- Field 141
    For: Alldays,            !- Field 142
    Until: 24:00,            !- Field 143
    23.9318975387569,        !- Field 144
    Through: 02/06,          !- Field 145
    For: Alldays,            !- Field 146
    Until: 24:00,            !- Field 147
    23.9889055837612,        !- Field 148
    Through: 02/07,          !- Field 149
    For: Alldays,            !- Field 150
    Until: 24:00,            !- A153
    24.0064402124507,        !- A154
    Through: 02/08,          !- A155
    For: Alldays,            !- A156
    Until: 24:00,            !- A157
    24.0013889646282,        !- A158
    Through: 02/09,          !- A159
    For: Alldays,            !- A160
    Until: 24:00,            !- A161
    23.9743755361777,        !- A162
    Through: 02/10,          !- A163
    For: Alldays,            !- A164
    Until: 24:00,            !- A165
    23.9615236664532,        !- A166
    Through: 02/11,          !- A167
    For: Alldays,            !- A168
    Until: 24:00,            !- A169
    23.9612849146085,        !- A170
    Through: 02/12,          !- A171
    For: Alldays,            !- A172
    Until: 24:00,            !- A173
    23.9647999544919,        !- A174
    Through: 02/13,          !- A175
    For: Alldays,            !- A176
    Until: 24:00,            !- A177
    23.9626149560089,        !- A178
    Through: 02/14,          !- A179
    For: Alldays,            !- A180
    Until: 24:00,            !- A181
    23.9804662167345,        !- A182
    Through: 02/15,          !- A183
    For: Alldays,            !- A184
    Until: 24:00,            !- A185
    24.010409472473,         !- A186
    Through: 02/16,          !- A187
    For: Alldays,            !- A188
    Until: 24:00,            !- A189
    24.0435955919091,        !- A190
    Through: 02/17,          !- A191
    For: Alldays,            !- A192
    Until: 24:00,            !- A193
    24.0977343036602,        !- A194
    Through: 02/18,          !- A195
    For: Alldays,            !- A196
    Until: 24:00,            !- A197
    24.1361973268716,        !- A198
    Through: 02/19,          !- A199
    For: Alldays,            !- A200
    Until: 24:00,            !- A201
    24.1643222307907,        !- A202
    Through: 02/20,          !- A203
    For: Alldays,            !- A204
    Until: 24:00,            !- A205
    24.2028332490236,        !- A206
    Through: 02/21,          !- A207
    For: Alldays,            !- A208
    Until: 24:00,            !- A209
    24.2472364925746,        !- A210
    Through: 02/22,          !- A211
    For: Alldays,            !- A212
    Until: 24:00,            !- A213
    24.2863850909703,        !- A214
    Through: 02/23,          !- A215
    For: Alldays,            !- A216
    Until: 24:00,            !- A217
    24.3060736434935,        !- A218
    Through: 02/24,          !- A219
    For: Alldays,            !- A220
    Until: 24:00,            !- A221
    24.3206855405622,        !- A222
    Through: 02/25,          !- A223
    For: Alldays,            !- A224
    Until: 24:00,            !- A225
    24.3087617632842,        !- A226
    Through: 02/26,          !- A227
    For: Alldays,            !- A228
    Until: 24:00,            !- A229
    24.3070521119155,        !- A230
    Through: 02/27,          !- A231
    For: Alldays,            !- A232
    Until: 24:00,            !- A233
    24.3053276896665,        !- A234
    Through: 02/28,          !- A235
    For: Alldays,            !- A236
    Until: 24:00,            !- A237
    24.2977621370479,        !- A238
    Through: 03/01,          !- A239
    For: Alldays,            !- A240
    Until: 24:00,            !- A241
    24.2777258528501,        !- A242
    Through: 03/02,          !- A243
    For: Alldays,            !- A244
    Until: 24:00,            !- A245
    24.2992889262736,        !- A246
    Through: 03/03,          !- A247
    For: Alldays,            !- A248
    Until: 24:00,            !- A249
    24.3018130916941,        !- A250
    Through: 03/04,          !- A251
    For: Alldays,            !- A252
    Until: 24:00,            !- A253
    24.3119457108598,        !- A254
    Through: 03/05,          !- A255
    For: Alldays,            !- A256
    Until: 24:00,            !- A257
    24.3412016871645,        !- A258
    Through: 03/06,          !- A259
    For: Alldays,            !- A260
    Until: 24:00,            !- A261
    24.3607995938887,        !- A262
    Through: 03/07,          !- A263
    For: Alldays,            !- A264
    Until: 24:00,            !- A265
    24.3831743296479,        !- A266
    Through: 03/08,          !- A267
    For: Alldays,            !- A268
    Until: 24:00,            !- A269
    24.4117925927337,        !- A270
    Through: 03/09,          !- A271
    For: Alldays,            !- A272
    Until: 24:00,            !- A273
    24.4485846914945,        !- A274
    Through: 03/10,          !- A275
    For: Alldays,            !- A276
    Until: 24:00,            !- A277
    24.4828156647409,        !- A278
    Through: 03/11,          !- A279
    For: Alldays,            !- A280
    Until: 24:00,            !- A281
    24.512016253694,         !- A282
    Through: 03/12,          !- A283
    For: Alldays,            !- A284
    Until: 24:00,            !- A285
    24.5059569156079,        !- A286
    Through: 03/13,          !- A287
    For: Alldays,            !- A288
    Until: 24:00,            !- A289
    24.4773231665691,        !- A290
    Through: 03/14,          !- A291
    For: Alldays,            !- A292
    Until: 24:00,            !- A293
    24.4419656350909,        !- A294
    Through: 03/15,          !- A295
    For: Alldays,            !- A296
    Until: 24:00,            !- A297
    24.4203015028101,        !- A298
    Through: 03/16,          !- A299
    For: Alldays,            !- A300
    Until: 24:00,            !- A301
    24.4165817304942,        !- A302
    Through: 03/17,          !- A303
    For: Alldays,            !- A304
    Until: 24:00,            !- A305
    24.4084220617,           !- A306
    Through: 03/18,          !- A307
    For: Alldays,            !- A308
    Until: 24:00,            !- A309
    24.3991566040877,        !- A310
    Through: 03/19,          !- A311
    For: Alldays,            !- A312
    Until: 24:00,            !- A313
    24.403719439507,         !- A314
    Through: 03/20,          !- A315
    For: Alldays,            !- A316
    Until: 24:00,            !- A317
    24.4276199952272,        !- A318
    Through: 03/21,          !- A319
    For: Alldays,            !- A320
    Until: 24:00,            !- A321
    24.3960433102011,        !- A322
    Through: 03/22,          !- A323
    For: Alldays,            !- A324
    Until: 24:00,            !- A325
    24.3481677924536,        !- A326
    Through: 03/23,          !- A327
    For: Alldays,            !- A328
    Until: 24:00,            !- A329
    24.2935066438163,        !- A330
    Through: 03/24,          !- A331
    For: Alldays,            !- A332
    Until: 24:00,            !- A333
    24.2621092001335,        !- A334
    Through: 03/25,          !- A335
    For: Alldays,            !- A336
    Until: 24:00,            !- A337
    24.2557115786476,        !- A338
    Through: 03/26,          !- A339
    For: Alldays,            !- A340
    Until: 24:00,            !- A341
    24.2375864704704,        !- A342
    Through: 03/27,          !- A343
    For: Alldays,            !- A344
    Until: 24:00,            !- A345
    24.2360965510844,        !- A346
    Through: 03/28,          !- A347
    For: Alldays,            !- A348
    Until: 24:00,            !- A349
    24.2475155549371,        !- A350
    Through: 03/29,          !- A351
    For: Alldays,            !- A352
    Until: 24:00,            !- A353
    24.2714131845874,        !- A354
    Through: 03/30,          !- A355
    For: Alldays,            !- A356
    Until: 24:00,            !- A357
    24.2606869117678,        !- A358
    Through: 03/31,          !- A359
    For: Alldays,            !- A360
    Until: 24:00,            !- A361
    24.2296945702644,        !- A362
    Through: 04/01,          !- A363
    For: Alldays,            !- A364
    Until: 24:00,            !- A365
    24.2034452605149,        !- A366
    Through: 04/02,          !- A367
    For: Alldays,            !- A368
    Until: 24:00,            !- A369
    24.2117116684977,        !- A370
    Through: 04/03,          !- A371
    For: Alldays,            !- A372
    Until: 24:00,            !- A373
    24.2112134091774,        !- A374
    Through: 04/04,          !- A375
    For: Alldays,            !- A376
    Until: 24:00,            !- A377
    24.1987910177604,        !- A378
    Through: 04/05,          !- A379
    For: Alldays,            !- A380
    Until: 24:00,            !- A381
    24.1772387245758,        !- A382
    Through: 04/06,          !- A383
    For: Alldays,            !- A384
    Until: 24:00,            !- A385
    24.1532761374603,        !- A386
    Through: 04/07,          !- A387
    For: Alldays,            !- A388
    Until: 24:00,            !- A389
    24.1094169328783,        !- A390
    Through: 04/08,          !- A391
    For: Alldays,            !- A392
    Until: 24:00,            !- A393
    24.0552511832638,        !- A394
    Through: 04/09,          !- A395
    For: Alldays,            !- A396
    Until: 24:00,            !- A397
    24.001879153081,         !- A398
    Through: 04/10,          !- A399
    For: Alldays,            !- A400
    Until: 24:00,            !- A401
    23.9576917461264,        !- A402
    Through: 04/11,          !- A403
    For: Alldays,            !- A404
    Until: 24:00,            !- A405
    23.9332973916259,        !- A406
    Through: 04/12,          !- A407
    For: Alldays,            !- A408
    Until: 24:00,            !- A409
    23.9176527563495,        !- A410
    Through: 04/13,          !- A411
    For: Alldays,            !- A412
    Until: 24:00,            !- A413
    23.8918303033601,        !- A414
    Through: 04/14,          !- A415
    For: Alldays,            !- A416
    Until: 24:00,            !- A417
    23.8192993858406,        !- A418
    Through: 04/15,          !- A419
    For: Alldays,            !- A420
    Until: 24:00,            !- A421
    23.7701613970534,        !- A422
    Through: 04/16,          !- A423
    For: Alldays,            !- A424
    Until: 24:00,            !- A425
    23.730375461596,         !- A426
    Through: 04/17,          !- A427
    For: Alldays,            !- A428
    Until: 24:00,            !- A429
    23.6935087795428,        !- A430
    Through: 04/18,          !- A431
    For: Alldays,            !- A432
    Until: 24:00,            !- A433
    23.6386108017062,        !- A434
    Through: 04/19,          !- A435
    For: Alldays,            !- A436
    Until: 24:00,            !- A437
    23.6169733120197,        !- A438
    Through: 04/20,          !- A439
    For: Alldays,            !- A440
    Until: 24:00,            !- A441
    23.6100788312487,        !- A442
    Through: 04/21,          !- A443
    For: Alldays,            !- A444
    Until: 24:00,            !- A445
    23.6039738887256,        !- A446
    Through: 04/22,          !- A447
    For: Alldays,            !- A448
    Until: 24:00,            !- A449
    23.5962354072495,        !- A450
    Through: 04/23,          !- A451
    For: Alldays,            !- A452
    Until: 24:00,            !- A453
    23.5833729307116,        !- A454
    Through: 04/24,          !- A455
    For: Alldays,            !- A456
    Until: 24:00,            !- A457
    23.5831669811694,        !- A458
    Through: 04/25,          !- A459
    For: Alldays,            !- A460
    Until: 24:00,            !- A461
    23.5656452114267,        !- A462
    Through: 04/26,          !- A463
    For: Alldays,            !- A464
    Until: 24:00,            !- A465
    23.5564287969717,        !- A466
    Through: 04/27,          !- A467
    For: Alldays,            !- A468
    Until: 24:00,            !- A469
    23.5566473741097,        !- A470
    Through: 04/28,          !- A471
    For: Alldays,            !- A472
    Until: 24:00,            !- A473
    23.5641135264542,        !- A474
    Through: 04/29,          !- A475
    For: Alldays,            !- A476
    Until: 24:00,            !- A477
    23.5640113626094,        !- A478
    Through: 04/30,          !- A479
    For: Alldays,            !- A480
    Until: 24:00,            !- A481
    23.5377850579298,        !- A482
    Through: 05/01,          !- A483
    For: Alldays,            !- A484
    Until: 24:00,            !- A485
    23.51304291711,          !- A486
    Through: 05/02,          !- A487
    For: Alldays,            !- A488
    Until: 24:00,            !- A489
    23.4404009772804,        !- A490
    Through: 05/03,          !- A491
    For: Alldays,            !- A492
    Until: 24:00,            !- A493
    23.3836352965562,        !- A494
    Through: 05/04,          !- A495
    For: Alldays,            !- A496
    Until: 24:00,            !- A497
    23.3661914348191,        !- A498
    Through: 05/05,          !- A499
    For: Alldays,            !- A500
    Until: 24:00,            !- A501
    23.3382637573622,        !- A502
    Through: 05/06,          !- A503
    For: Alldays,            !- A504
    Until: 24:00,            !- A505
    23.2847017247094,        !- A506
    Through: 05/07,          !- A507
    For: Alldays,            !- A508
    Until: 24:00,            !- A509
    23.2905764820339,        !- A510
    Through: 05/08,          !- A511
    For: Alldays,            !- A512
    Until: 24:00,            !- A513
    23.2469855067068,        !- A514
    Through: 05/09,          !- A515
    For: Alldays,            !- A516
    Until: 24:00,            !- A517
    23.1959781194462,        !- A518
    Through: 05/10,          !- A519
    For: Alldays,            !- A520
    Until: 24:00,            !- A521
    23.127267274724,         !- A522
    Through: 05/11,          !- A523
    For: Alldays,            !- A524
    Until: 24:00,            !- A525
    23.0648940137146,        !- A526
    Through: 05/12,          !- A527
    For: Alldays,            !- A528
    Until: 24:00,            !- A529
    23.0084892132575,        !- A530
    Through: 05/13,          !- A531
    For: Alldays,            !- A532
    Until: 24:00,            !- A533
    22.9665654987415,        !- A534
    Through: 05/14,          !- A535
    For: Alldays,            !- A536
    Until: 24:00,            !- A537
    22.9385971117464,        !- A538
    Through: 05/15,          !- A539
    For: Alldays,            !- A540
    Until: 24:00,            !- A541
    22.9158522080215,        !- A542
    Through: 05/16,          !- A543
    For: Alldays,            !- A544
    Until: 24:00,            !- A545
    22.9204450973838,        !- A546
    Through: 05/17,          !- A547
    For: Alldays,            !- A548
    Until: 24:00,            !- A549
    22.903471927471,         !- A550
    Through: 05/18,          !- A551
    For: Alldays,            !- A552
    Until: 24:00,            !- A553
    22.9180788817405,        !- A554
    Through: 05/19,          !- A555
    For: Alldays,            !- A556
    Until: 24:00,            !- A557
    22.9488040301269,        !- A558
    Through: 05/20,          !- A559
    For: Alldays,            !- A560
    Until: 24:00,            !- A561
    23.0022429698634,        !- A562
    Through: 05/21,          !- A563
    For: Alldays,            !- A564
    Until: 24:00,            !- A565
    23.0122802412383,        !- A566
    Through: 05/22,          !- A567
    For: Alldays,            !- A568
    Until: 24:00,            !- A569
    23.017117659123,         !- A570
    Through: 05/23,          !- A571
    For: Alldays,            !- A572
    Until: 24:00,            !- A573
    23.0068966075226,        !- A574
    Through: 05/24,          !- A575
    For: Alldays,            !- A576
    Until: 24:00,            !- A577
    23.0046083872718,        !- A578
    Through: 05/25,          !- A579
    For: Alldays,            !- A580
    Until: 24:00,            !- A581
    22.9789742188072,        !- A582
    Through: 05/26,          !- A583
    For: Alldays,            !- A584
    Until: 24:00,            !- A585
    22.9588732263285,        !- A586
    Through: 05/27,          !- A587
    For: Alldays,            !- A588
    Until: 24:00,            !- A589
    22.9257649521175,        !- A590
    Through: 05/28,          !- A591
    For: Alldays,            !- A592
    Until: 24:00,            !- A593
    22.901596398158,         !- A594
    Through: 05/29,          !- A595
    For: Alldays,            !- A596
    Until: 24:00,            !- A597
    22.8549260552565,        !- A598
    Through: 05/30,          !- A599
    For: Alldays,            !- A600
    Until: 24:00,            !- A601
    22.7755248163775,        !- A602
    Through: 05/31,          !- A603
    For: Alldays,            !- A604
    Until: 24:00,            !- A605
    22.6972059336094,        !- A606
    Through: 06/01,          !- A607
    For: Alldays,            !- A608
    Until: 24:00,            !- A609
    22.6113868006372,        !- A610
    Through: 06/02,          !- A611
    For: Alldays,            !- A612
    Until: 24:00,            !- A613
    22.5635472869123,        !- A614
    Through: 06/03,          !- A615
    For: Alldays,            !- A616
    Until: 24:00,            !- A617
    22.5612621458671,        !- A618
    Through: 06/04,          !- A619
    For: Alldays,            !- A620
    Until: 24:00,            !- A621
    22.5152369724863,        !- A622
    Through: 06/05,          !- A623
    For: Alldays,            !- A624
    Until: 24:00,            !- A625
    22.4480772215516,        !- A626
    Through: 06/06,          !- A627
    For: Alldays,            !- A628
    Until: 24:00,            !- A629
    22.3748177030554,        !- A630
    Through: 06/07,          !- A631
    For: Alldays,            !- A632
    Until: 24:00,            !- A633
    22.2841802611017,        !- A634
    Through: 06/08,          !- A635
    For: Alldays,            !- A636
    Until: 24:00,            !- A637
    22.196578419065,         !- A638
    Through: 06/09,          !- A639
    For: Alldays,            !- A640
    Until: 24:00,            !- A641
    22.1026540458369,        !- A642
    Through: 06/10,          !- A643
    For: Alldays,            !- A644
    Until: 24:00,            !- A645
    22.0168118739386,        !- A646
    Through: 06/11,          !- A647
    For: Alldays,            !- A648
    Until: 24:00,            !- A649
    21.959147774437,         !- A650
    Through: 06/12,          !- A651
    For: Alldays,            !- A652
    Until: 24:00,            !- A653
    21.9150451634372,        !- A654
    Through: 06/13,          !- A655
    For: Alldays,            !- A656
    Until: 24:00,            !- A657
    21.9192714357671,        !- A658
    Through: 06/14,          !- A659
    For: Alldays,            !- A660
    Until: 24:00,            !- A661
    21.9673165545749,        !- A662
    Through: 06/15,          !- A663
    For: Alldays,            !- A664
    Until: 24:00,            !- A665
    21.9863911879409,        !- A666
    Through: 06/16,          !- A667
    For: Alldays,            !- A668
    Until: 24:00,            !- A669
    21.9729545372318,        !- A670
    Through: 06/17,          !- A671
    For: Alldays,            !- A672
    Until: 24:00,            !- A673
    21.9273009600648,        !- A674
    Through: 06/18,          !- A675
    For: Alldays,            !- A676
    Until: 24:00,            !- A677
    21.8781388447293,        !- A678
    Through: 06/19,          !- A679
    For: Alldays,            !- A680
    Until: 24:00,            !- A681
    21.8521145406457,        !- A682
    Through: 06/20,          !- A683
    For: Alldays,            !- A684
    Until: 24:00,            !- A685
    21.820169287439,         !- A686
    Through: 06/21,          !- A687
    For: Alldays,            !- A688
    Until: 24:00,            !- A689
    21.7874948945244,        !- A690
    Through: 06/22,          !- A691
    For: Alldays,            !- A692
    Until: 24:00,            !- A693
    21.7637098795217,        !- A694
    Through: 06/23,          !- A695
    For: Alldays,            !- A696
    Until: 24:00,            !- A697
    21.746286216871,         !- A698
    Through: 06/24,          !- A699
    For: Alldays,            !- A700
    Until: 24:00,            !- A701
    21.7327873244568,        !- A702
    Through: 06/25,          !- A703
    For: Alldays,            !- A704
    Until: 24:00,            !- A705
    21.7231828395675,        !- A706
    Through: 06/26,          !- A707
    For: Alldays,            !- A708
    Until: 24:00,            !- A709
    21.6885818375078,        !- A710
    Through: 06/27,          !- A711
    For: Alldays,            !- A712
    Until: 24:00,            !- A713
    21.6587508688501,        !- A714
    Through: 06/28,          !- A715
    For: Alldays,            !- A716
    Until: 24:00,            !- A717
    21.6915913491477,        !- A718
    Through: 06/29,          !- A719
    For: Alldays,            !- A720
    Until: 24:00,            !- A721
    21.7328380726947,        !- A722
    Through: 06/30,          !- A723
    For: Alldays,            !- A724
    Until: 24:00,            !- A725
    21.7307666184196,        !- A726
    Through: 07/01,          !- A727
    For: Alldays,            !- A728
    Until: 24:00,            !- A729
    21.7348924533612,        !- A730
    Through: 07/02,          !- A731
    For: Alldays,            !- A732
    Until: 24:00,            !- A733
    21.7011856215825,        !- A734
    Through: 07/03,          !- A735
    For: Alldays,            !- A736
    Until: 24:00,            !- A737
    21.6947370730853,        !- A738
    Through: 07/04,          !- A739
    For: Alldays,            !- A740
    Until: 24:00,            !- A741
    21.7152768558343,        !- A742
    Through: 07/05,          !- A743
    For: Alldays,            !- A744
    Until: 24:00,            !- A745
    21.730223645825,         !- A746
    Through: 07/06,          !- A747
    For: Alldays,            !- A748
    Until: 24:00,            !- A749
    21.7509870242975,        !- A750
    Through: 07/07,          !- A751
    For: Alldays,            !- A752
    Until: 24:00,            !- A753
    21.7639756512654,        !- A754
    Through: 07/08,          !- A755
    For: Alldays,            !- A756
    Until: 24:00,            !- A757
    21.7313229906676,        !- A758
    Through: 07/09,          !- A759
    For: Alldays,            !- A760
    Until: 24:00,            !- A761
    21.6934224094973,        !- A762
    Through: 07/10,          !- A763
    For: Alldays,            !- A764
    Until: 24:00,            !- A765
    21.6614495328844,        !- A766
    Through: 07/11,          !- A767
    For: Alldays,            !- A768
    Until: 24:00,            !- A769
    21.669220659566,         !- A770
    Through: 07/12,          !- A771
    For: Alldays,            !- A772
    Until: 24:00,            !- A773
    21.7096702486916,        !- A774
    Through: 07/13,          !- A775
    For: Alldays,            !- A776
    Until: 24:00,            !- A777
    21.6932729070685,        !- A778
    Through: 07/14,          !- A779
    For: Alldays,            !- A780
    Until: 24:00,            !- A781
    21.6708346434996,        !- A782
    Through: 07/15,          !- A783
    For: Alldays,            !- A784
    Until: 24:00,            !- A785
    21.6411359887163,        !- A786
    Through: 07/16,          !- A787
    For: Alldays,            !- A788
    Until: 24:00,            !- A789
    21.5963316872405,        !- A790
    Through: 07/17,          !- A791
    For: Alldays,            !- A792
    Until: 24:00,            !- A793
    21.6021472513696,        !- A794
    Through: 07/18,          !- A795
    For: Alldays,            !- A796
    Until: 24:00,            !- A797
    21.6304879448424,        !- A798
    Through: 07/19,          !- A799
    For: Alldays,            !- A800
    Until: 24:00,            !- A801
    21.5990844114958,        !- A802
    Through: 07/20,          !- A803
    For: Alldays,            !- A804
    Until: 24:00,            !- A805
    21.5432531255571,        !- A806
    Through: 07/21,          !- A807
    For: Alldays,            !- A808
    Until: 24:00,            !- A809
    21.4653368176681,        !- A810
    Through: 07/22,          !- A811
    For: Alldays,            !- A812
    Until: 24:00,            !- A813
    21.3942371644866,        !- A814
    Through: 07/23,          !- A815
    For: Alldays,            !- A816
    Until: 24:00,            !- A817
    21.3344702312259,        !- A818
    Through: 07/24,          !- A819
    For: Alldays,            !- A820
    Until: 24:00,            !- A821
    21.2812235383332,        !- A822
    Through: 07/25,          !- A823
    For: Alldays,            !- A824
    Until: 24:00,            !- A825
    21.2178684018702,        !- A826
    Through: 07/26,          !- A827
    For: Alldays,            !- A828
    Until: 24:00,            !- A829
    21.1767894551413,        !- A830
    Through: 07/27,          !- A831
    For: Alldays,            !- A832
    Until: 24:00,            !- A833
    21.1645564270069,        !- A834
    Through: 07/28,          !- A835
    For: Alldays,            !- A836
    Until: 24:00,            !- A837
    21.1849654257363,        !- A838
    Through: 07/29,          !- A839
    For: Alldays,            !- A840
    Until: 24:00,            !- A841
    21.1597369485821,        !- A842
    Through: 07/30,          !- A843
    For: Alldays,            !- A844
    Until: 24:00,            !- A845
    21.1457832169627,        !- A846
    Through: 07/31,          !- A847
    For: Alldays,            !- A848
    Until: 24:00,            !- A849
    21.1443932208418,        !- A850
    Through: 08/01,          !- A851
    For: Alldays,            !- A852
    Until: 24:00,            !- A853
    21.1971919190359,        !- A854
    Through: 08/02,          !- A855
    For: Alldays,            !- A856
    Until: 24:00,            !- A857
    21.199951030994,         !- A858
    Through: 08/03,          !- A859
    For: Alldays,            !- A860
    Until: 24:00,            !- A861
    21.1936841447757,        !- A862
    Through: 08/04,          !- A863
    For: Alldays,            !- A864
    Until: 24:00,            !- A865
    21.1539567103202,        !- A866
    Through: 08/05,          !- A867
    For: Alldays,            !- A868
    Until: 24:00,            !- A869
    21.1405759773836,        !- A870
    Through: 08/06,          !- A871
    For: Alldays,            !- A872
    Until: 24:00,            !- A873
    21.1211255281375,        !- A874
    Through: 08/07,          !- A875
    For: Alldays,            !- A876
    Until: 24:00,            !- A877
    21.1005796771996,        !- A878
    Through: 08/08,          !- A879
    For: Alldays,            !- A880
    Until: 24:00,            !- A881
    21.0915543361077,        !- A882
    Through: 08/09,          !- A883
    For: Alldays,            !- A884
    Until: 24:00,            !- A885
    21.0664113212004,        !- A886
    Through: 08/10,          !- A887
    For: Alldays,            !- A888
    Until: 24:00,            !- A889
    21.0400540919752,        !- A890
    Through: 08/11,          !- A891
    For: Alldays,            !- A892
    Until: 24:00,            !- A893
    21.074982381502,         !- A894
    Through: 08/12,          !- A895
    For: Alldays,            !- A896
    Until: 24:00,            !- A897
    21.1200556539704,        !- A898
    Through: 08/13,          !- A899
    For: Alldays,            !- A900
    Until: 24:00,            !- A901
    21.1061760210603,        !- A902
    Through: 08/14,          !- A903
    For: Alldays,            !- A904
    Until: 24:00,            !- A905
    21.0823395981361,        !- A906
    Through: 08/15,          !- A907
    For: Alldays,            !- A908
    Until: 24:00,            !- A909
    21.0825046670871,        !- A910
    Through: 08/16,          !- A911
    For: Alldays,            !- A912
    Until: 24:00,            !- A913
    21.1311160855916,        !- A914
    Through: 08/17,          !- A915
    For: Alldays,            !- A916
    Until: 24:00,            !- A917
    21.1918561975534,        !- A918
    Through: 08/18,          !- A919
    For: Alldays,            !- A920
    Until: 24:00,            !- A921
    21.1902221020794,        !- A922
    Through: 08/19,          !- A923
    For: Alldays,            !- A924
    Until: 24:00,            !- A925
    21.1654211801582,        !- A926
    Through: 08/20,          !- A927
    For: Alldays,            !- A928
    Until: 24:00,            !- A929
    21.1786613074862,        !- A930
    Through: 08/21,          !- A931
    For: Alldays,            !- A932
    Until: 24:00,            !- A933
    21.204606393533,         !- A934
    Through: 08/22,          !- A935
    For: Alldays,            !- A936
    Until: 24:00,            !- A937
    21.1977107174523,        !- A938
    Through: 08/23,          !- A939
    For: Alldays,            !- A940
    Until: 24:00,            !- A941
    21.1822902676113,        !- A942
    Through: 08/24,          !- A943
    For: Alldays,            !- A944
    Until: 24:00,            !- A945
    21.1766264253576,        !- A946
    Through: 08/25,          !- A947
    For: Alldays,            !- A948
    Until: 24:00,            !- A949
    21.1880291556234,        !- A950
    Through: 08/26,          !- A951
    For: Alldays,            !- A952
    Until: 24:00,            !- A953
    21.2145804985841,        !- A954
    Through: 08/27,          !- A955
    For: Alldays,            !- A956
    Until: 24:00,            !- A957
    21.2528477227054,        !- A958
    Through: 08/28,          !- A959
    For: Alldays,            !- A960
    Until: 24:00,            !- A961
    21.295293076393,         !- A962
    Through: 08/29,          !- A963
    For: Alldays,            !- A964
    Until: 24:00,            !- A965
    21.2919046034762,        !- A966
    Through: 08/30,          !- A967
    For: Alldays,            !- A968
    Until: 24:00,            !- A969
    21.2869642648418,        !- A970
    Through: 08/31,          !- A971
    For: Alldays,            !- A972
    Until: 24:00,            !- A973
    21.2943159189767,        !- A974
    Through: 09/01,          !- A975
    For: Alldays,            !- A976
    Until: 24:00,            !- A977
    21.3344030735293,        !- A978
    Through: 09/02,          !- A979
    For: Alldays,            !- A980
    Until: 24:00,            !- A981
    21.3802438044117,        !- A982
    Through: 09/03,          !- A983
    For: Alldays,            !- A984
    Until: 24:00,            !- A985
    21.4030430850054,        !- A986
    Through: 09/04,          !- A987
    For: Alldays,            !- A988
    Until: 24:00,            !- A989
    21.4180069266163,        !- A990
    Through: 09/05,          !- A991
    For: Alldays,            !- A992
    Until: 24:00,            !- A993
    21.4470247512846,        !- A994
    Through: 09/06,          !- A995
    For: Alldays,            !- A996
    Until: 24:00,            !- A997
    21.4530667503159,        !- A998
    Through: 09/07,          !- A999
    For: Alldays,            !- A1000
    Until: 24:00,            !- A1001
    21.4641170716017,        !- A1002
    Through: 09/08,          !- A1003
    For: Alldays,            !- A1004
    Until: 24:00,            !- A1005
    21.5198853914372,        !- A1006
    Through: 09/09,          !- A1007
    For: Alldays,            !- A1008
    Until: 24:00,            !- A1009
    21.5417542580189,        !- A1010
    Through: 09/10,          !- A1011
    For: Alldays,            !- A1012
    Until: 24:00,            !- A1013
    21.5408497179368,        !- A1014
    Through: 09/11,          !- A1015
    For: Alldays,            !- A1016
    Until: 24:00,            !- A1017
    21.5514065791907,        !- A1018
    Through: 09/12,          !- A1019
    For: Alldays,            !- A1020
    Until: 24:00,            !- A1021
    21.5689740450696,        !- A1022
    Through: 09/13,          !- A1023
    For: Alldays,            !- A1024
    Until: 24:00,            !- A1025
    21.5983846324561,        !- A1026
    Through: 09/14,          !- A1027
    For: Alldays,            !- A1028
    Until: 24:00,            !- A1029
    21.6466347743372,        !- A1030
    Through: 09/15,          !- A1031
    For: Alldays,            !- A1032
    Until: 24:00,            !- A1033
    21.6988092170445,        !- A1034
    Through: 09/16,          !- A1035
    For: Alldays,            !- A1036
    Until: 24:00,            !- A1037
    21.7610273820319,        !- A1038
    Through: 09/17,          !- A1039
    For: Alldays,            !- A1040
    Until: 24:00,            !- A1041
    21.7888440618901,        !- A1042
    Through: 09/18,          !- A1043
    For: Alldays,            !- A1044
    Until: 24:00,            !- A1045
    21.8044099079752,        !- A1046
    Through: 09/19,          !- A1047
    For: Alldays,            !- A1048
    Until: 24:00,            !- A1049
    21.8066406888205,        !- A1050
    Through: 09/20,          !- A1051
    For: Alldays,            !- A1052
    Until: 24:00,            !- A1053
    21.7928019714154,        !- A1054
    Through: 09/21,          !- A1055
    For: Alldays,            !- A1056
    Until: 24:00,            !- A1057
    21.7884375075534,        !- A1058
    Through: 09/22,          !- A1059
    For: Alldays,            !- A1060
    Until: 24:00,            !- A1061
    21.7807382017461,        !- A1062
    Through: 09/23,          !- A1063
    For: Alldays,            !- A1064
    Until: 24:00,            !- A1065
    21.7704969283545,        !- A1066
    Through: 09/24,          !- A1067
    For: Alldays,            !- A1068
    Until: 24:00,            !- A1069
    21.7780488825946,        !- A1070
    Through: 09/25,          !- A1071
    For: Alldays,            !- A1072
    Until: 24:00,            !- A1073
    21.7709829013229,        !- A1074
    Through: 09/26,          !- A1075
    For: Alldays,            !- A1076
    Until: 24:00,            !- A1077
    21.7363887953529,        !- A1078
    Through: 09/27,          !- A1079
    For: Alldays,            !- A1080
    Until: 24:00,            !- A1081
    21.7027899558781,        !- A1082
    Through: 09/28,          !- A1083
    For: Alldays,            !- A1084
    Until: 24:00,            !- A1085
    21.6904969573489,        !- A1086
    Through: 09/29,          !- A1087
    For: Alldays,            !- A1088
    Until: 24:00,            !- A1089
    21.7304526143261,        !- A1090
    Through: 09/30,          !- A1091
    For: Alldays,            !- A1092
    Until: 24:00,            !- A1093
    21.7556072031078,        !- A1094
    Through: 10/01,          !- A1095
    For: Alldays,            !- A1096
    Until: 24:00,            !- A1097
    21.7931987685598,        !- A1098
    Through: 10/02,          !- A1099
    For: Alldays,            !- A1100
    Until: 24:00,            !- A1101
    21.8165847355337,        !- A1102
    Through: 10/03,          !- A1103
    For: Alldays,            !- A1104
    Until: 24:00,            !- A1105
    21.8433675591641,        !- A1106
    Through: 10/04,          !- A1107
    For: Alldays,            !- A1108
    Until: 24:00,            !- A1109
    21.8706641034883,        !- A1110
    Through: 10/05,          !- A1111
    For: Alldays,            !- A1112
    Until: 24:00,            !- A1113
    21.8771447444831,        !- A1114
    Through: 10/06,          !- A1115
    For: Alldays,            !- A1116
    Until: 24:00,            !- A1117
    21.8627570492966,        !- A1118
    Through: 10/07,          !- A1119
    For: Alldays,            !- A1120
    Until: 24:00,            !- A1121
    21.894932740246,         !- A1122
    Through: 10/08,          !- A1123
    For: Alldays,            !- A1124
    Until: 24:00,            !- A1125
    21.8771965563119,        !- A1126
    Through: 10/09,          !- A1127
    For: Alldays,            !- A1128
    Until: 24:00,            !- A1129
    21.8532631525829,        !- A1130
    Through: 10/10,          !- A1131
    For: Alldays,            !- A1132
    Until: 24:00,            !- A1133
    21.8716904919413,        !- A1134
    Through: 10/11,          !- A1135
    For: Alldays,            !- A1136
    Until: 24:00,            !- A1137
    21.9091799755433,        !- A1138
    Through: 10/12,          !- A1139
    For: Alldays,            !- A1140
    Until: 24:00,            !- A1141
    21.9676077726548,        !- A1142
    Through: 10/13,          !- A1143
    For: Alldays,            !- A1144
    Until: 24:00,            !- A1145
    22.0045551061589,        !- A1146
    Through: 10/14,          !- A1147
    For: Alldays,            !- A1148
    Until: 24:00,            !- A1149
    22.0225176211388,        !- A1150
    Through: 10/15,          !- A1151
    For: Alldays,            !- A1152
    Until: 24:00,            !- A1153
    22.0338966633971,        !- A1154
    Through: 10/16,          !- A1155
    For: Alldays,            !- A1156
    Until: 24:00,            !- A1157
    22.0448246449876,        !- A1158
    Through: 10/17,          !- A1159
    For: Alldays,            !- A1160
    Until: 24:00,            !- A1161
    22.0493605827472,        !- A1162
    Through: 10/18,          !- A1163
    For: Alldays,            !- A1164
    Until: 24:00,            !- A1165
    22.0485356003594,        !- A1166
    Through: 10/19,          !- A1167
    For: Alldays,            !- A1168
    Until: 24:00,            !- A1169
    22.0677158951622,        !- A1170
    Through: 10/20,          !- A1171
    For: Alldays,            !- A1172
    Until: 24:00,            !- A1173
    22.1042038375457,        !- A1174
    Through: 10/21,          !- A1175
    For: Alldays,            !- A1176
    Until: 24:00,            !- A1177
    22.1696000522201,        !- A1178
    Through: 10/22,          !- A1179
    For: Alldays,            !- A1180
    Until: 24:00,            !- A1181
    22.213247643072,         !- A1182
    Through: 10/23,          !- A1183
    For: Alldays,            !- A1184
    Until: 24:00,            !- A1185
    22.2358930920067,        !- A1186
    Through: 10/24,          !- A1187
    For: Alldays,            !- A1188
    Until: 24:00,            !- A1189
    22.255315174125,         !- A1190
    Through: 10/25,          !- A1191
    For: Alldays,            !- A1192
    Until: 24:00,            !- A1193
    22.2970384646171,        !- A1194
    Through: 10/26,          !- A1195
    For: Alldays,            !- A1196
    Until: 24:00,            !- A1197
    22.3363232935743,        !- A1198
    Through: 10/27,          !- A1199
    For: Alldays,            !- A1200
    Until: 24:00,            !- A1201
    22.3664912208255,        !- A1202
    Through: 10/28,          !- A1203
    For: Alldays,            !- A1204
    Until: 24:00,            !- A1205
    22.3691600319832,        !- A1206
    Through: 10/29,          !- A1207
    For: Alldays,            !- A1208
    Until: 24:00,            !- A1209
    22.3843982161023,        !- A1210
    Through: 10/30,          !- A1211
    For: Alldays,            !- A1212
    Until: 24:00,            !- A1213
    22.4103229051951,        !- A1214
    Through: 10/31,          !- A1215
    For: Alldays,            !- A1216
    Until: 24:00,            !- A1217
    22.4115808916886,        !- A1218
    Through: 11/01,          !- A1219
    For: Alldays,            !- A1220
    Until: 24:00,            !- A1221
    22.3979499545583,        !- A1222
    Through: 11/02,          !- A1223
    For: Alldays,            !- A1224
    Until: 24:00,            !- A1225
    22.3996634282952,        !- A1226
    Through: 11/03,          !- A1227
    For: Alldays,            !- A1228
    Until: 24:00,            !- A1229
    22.4031352955002,        !- A1230
    Through: 11/04,          !- A1231
    For: Alldays,            !- A1232
    Until: 24:00,            !- A1233
    22.4179442115761,        !- A1234
    Through: 11/05,          !- A1235
    For: Alldays,            !- A1236
    Until: 24:00,            !- A1237
    22.4199599600791,        !- A1238
    Through: 11/06,          !- A1239
    For: Alldays,            !- A1240
    Until: 24:00,            !- A1241
    22.4391163873358,        !- A1242
    Through: 11/07,          !- A1243
    For: Alldays,            !- A1244
    Until: 24:00,            !- A1245
    22.4678814892394,        !- A1246
    Through: 11/08,          !- A1247
    For: Alldays,            !- A1248
    Until: 24:00,            !- A1249
    22.5139504858944,        !- A1250
    Through: 11/09,          !- A1251
    For: Alldays,            !- A1252
    Until: 24:00,            !- A1253
    22.5619569974757,        !- A1254
    Through: 11/10,          !- A1255
    For: Alldays,            !- A1256
    Until: 24:00,            !- A1257
    22.6070716253376,        !- A1258
    Through: 11/11,          !- A1259
    For: Alldays,            !- A1260
    Until: 24:00,            !- A1261
    22.6694403026411,        !- A1262
    Through: 11/12,          !- A1263
    For: Alldays,            !- A1264
    Until: 24:00,            !- A1265
    22.7271108110716,        !- A1266
    Through: 11/13,          !- A1267
    For: Alldays,            !- A1268
    Until: 24:00,            !- A1269
    22.7577862840359,        !- A1270
    Through: 11/14,          !- A1271
    For: Alldays,            !- A1272
    Until: 24:00,            !- A1273
    22.759611000494,         !- A1274
    Through: 11/15,          !- A1275
    For: Alldays,            !- A1276
    Until: 24:00,            !- A1277
    22.7839862356627,        !- A1278
    Through: 11/16,          !- A1279
    For: Alldays,            !- A1280
    Until: 24:00,            !- A1281
    22.857679981511,         !- A1282
    Through: 11/17,          !- A1283
    For: Alldays,            !- A1284
    Until: 24:00,            !- A1285
    22.8964749080532,        !- A1286
    Through: 11/18,          !- A1287
    For: Alldays,            !- A1288
    Until: 24:00,            !- A1289
    22.9498354666737,        !- A1290
    Through: 11/19,          !- A1291
    For: Alldays,            !- A1292
    Until: 24:00,            !- A1293
    23.0222992844512,        !- A1294
    Through: 11/20,          !- A1295
    For: Alldays,            !- A1296
    Until: 24:00,            !- A1297
    23.076187456451,         !- A1298
    Through: 11/21,          !- A1299
    For: Alldays,            !- A1300
    Until: 24:00,            !- A1301
    23.0975520412359,        !- A1302
    Through: 11/22,          !- A1303
    For: Alldays,            !- A1304
    Until: 24:00,            !- A1305
    23.1052160472688,        !- A1306
    Through: 11/23,          !- A1307
    For: Alldays,            !- A1308
    Until: 24:00,            !- A1309
    23.1050109290265,        !- A1310
    Through: 11/24,          !- A1311
    For: Alldays,            !- A1312
    Until: 24:00,            !- A1313
    23.1431966758367,        !- A1314
    Through: 11/25,          !- A1315
    For: Alldays,            !- A1316
    Until: 24:00,            !- A1317
    23.1520588699755,        !- A1318
    Through: 11/26,          !- A1319
    For: Alldays,            !- A1320
    Until: 24:00,            !- A1321
    23.1639050557911,        !- A1322
    Through: 11/27,          !- A1323
    For: Alldays,            !- A1324
    Until: 24:00,            !- A1325
    23.16104757245,          !- A1326
    Through: 11/28,          !- A1327
    For: Alldays,            !- A1328
    Until: 24:00,            !- A1329
    23.1786506163313,        !- A1330
    Through: 11/29,          !- A1331
    For: Alldays,            !- A1332
    Until: 24:00,            !- A1333
    23.2249661976387,        !- A1334
    Through: 11/30,          !- A1335
    For: Alldays,            !- A1336
    Until: 24:00,            !- A1337
    23.301512926236,         !- A1338
    Through: 12/01,          !- A1339
    For: Alldays,            !- A1340
    Until: 24:00,            !- A1341
    23.3286349490651,        !- A1342
    Through: 12/02,          !- A1343
    For: Alldays,            !- A1344
    Until: 24:00,            !- A1345
    23.3665640155778,        !- A1346
    Through: 12/03,          !- A1347
    For: Alldays,            !- A1348
    Until: 24:00,            !- A1349
    23.4265003076511,        !- A1350
    Through: 12/04,          !- A1351
    For: Alldays,            !- A1352
    Until: 24:00,            !- A1353
    23.4962933529516,        !- A1354
    Through: 12/05,          !- A1355
    For: Alldays,            !- A1356
    Until: 24:00,            !- A1357
    23.5240340374829,        !- A1358
    Through: 12/06,          !- A1359
    For: Alldays,            !- A1360
    Until: 24:00,            !- A1361
    23.5546676251223,        !- A1362
    Through: 12/07,          !- A1363
    For: Alldays,            !- A1364
    Until: 24:00,            !- A1365
    23.5784819450257,        !- A1366
    Through: 12/08,          !- A1367
    For: Alldays,            !- A1368
    Until: 24:00,            !- A1369
    23.6034256024137,        !- A1370
    Through: 12/09,          !- A1371
    For: Alldays,            !- A1372
    Until: 24:00,            !- A1373
    23.6177641934444,        !- A1374
    Through: 12/10,          !- A1375
    For: Alldays,            !- A1376
    Until: 24:00,            !- A1377
    23.6254391832925,        !- A1378
    Through: 12/11,          !- A1379
    For: Alldays,            !- A1380
    Until: 24:00,            !- A1381
    23.6272611179235,        !- A1382
    Through: 12/12,          !- A1383
    For: Alldays,            !- A1384
    Until: 24:00,            !- A1385
    23.6329403769557,        !- A1386
    Through: 12/13,          !- A1387
    For: Alldays,            !- A1388
    Until: 24:00,            !- A1389
    23.6528252347609,        !- A1390
    Through: 12/14,          !- A1391
    For: Alldays,            !- A1392
    Until: 24:00,            !- A1393
    23.678397958417,         !- A1394
    Through: 12/15,          !- A1395
    For: Alldays,            !- A1396
    Until: 24:00,            !- A1397
    23.7390337672105,        !- A1398
    Through: 12/16,          !- A1399
    For: Alldays,            !- A1400
    Until: 24:00,            !- A1401
    23.7756972249701,        !- A1402
    Through: 12/17,          !- A1403
    For: Alldays,            !- A1404
    Until: 24:00,            !- A1405
    23.7806193545082,        !- A1406
    Through: 12/18,          !- A1407
    For: Alldays,            !- A1408
    Until: 24:00,            !- A1409
    23.7911038019505,        !- A1410
    Through: 12/19,          !- A1411
    For: Alldays,            !- A1412
    Until: 24:00,            !- A1413
    23.8107827492929,        !- A1414
    Through: 12/20,          !- A1415
    For: Alldays,            !- A1416
    Until: 24:00,            !- A1417
    23.8253710095016,        !- A1418
    Through: 12/21,          !- A1419
    For: Alldays,            !- A1420
    Until: 24:00,            !- A1421
    23.8224947536294,        !- A1422
    Through: 12/22,          !- A1423
    For: Alldays,            !- A1424
    Until: 24:00,            !- A1425
    23.8083764099899,        !- A1426
    Through: 12/23,          !- A1427
    For: Alldays,            !- A1428
    Until: 24:00,            !- A1429
    23.8192057611383,        !- A1430
    Through: 12/24,          !- A1431
    For: Alldays,            !- A1432
    Until: 24:00,            !- A1433
    23.84606394873,          !- A1434
    Through: 12/25,          !- A1435
    For: Alldays,            !- A1436
    Until: 24:00,            !- A1437
    23.8620882059946,        !- A1438
    Through: 12/26,          !- A1439
    For: Alldays,            !- A1440
    Until: 24:00,            !- A1441
    23.8389287843133,        !- A1442
    Through: 12/27,          !- A1443
    For: Alldays,            !- A1444
    Until: 24:00,            !- A1445
    23.8439533803917,        !- A1446
    Through: 12/28,          !- A1447
    For: Alldays,            !- A1448
    Until: 24:00,            !- A1449
    23.8590290084527,        !- A1450
    Through: 12/29,          !- A1451
    For: Alldays,            !- A1452
    Until: 24:00,            !- A1453
    23.8741331340969,        !- A1454
    Through: 12/30,          !- A1455
    For: Alldays,            !- A1456
    Until: 24:00,            !- A1457
    23.8932976777752,        !- A1458
    Through: 12/31,          !- A1459
    For: Alldays,            !- A1460
    Until: 24:00,            !- A1461
    23.9267636811086;        !- A1462

Schedule:Compact,
    EquiposSala,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Set Heating,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Set Cooling,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OcupacionDormitorio,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    1,                       !- Field 4
    Until: 22:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    OcupacionSala,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    .5,                      !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    CargaDormitorio,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    CargaSala,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    IluminacionDormitorio,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 8:00,             !- Field 5
    1,                       !- Field 6
    Until: 22:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    IluminacionSala,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Baldosa ceramica,        !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.45;                    !- Visible Absorptance

Material,
    Cahapa acero (1mm),      !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thickness {m}
    50,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.25,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Contrapiso hormigon (8cm),  !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    1.35,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Hormigon (10cm),         !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MDF (5mm),               !- Name
    MediumSmooth,            !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.6,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    Mortero (2cm),           !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    999,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Revoque 1800 (2cm),      !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Ladrillo de campo (12cm),!- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.93,                    !- Thermal Absorptance
    0.55,                    !- Solar Absorptance
    0.55;                    !- Visible Absorptance

Material,
    MatExtWall,              !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    MatExtRoof,              !- Name
    MediumSmooth,            !- Roughness
    0.2,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Lana de roca,            !- Name
    MediumRough,             !- Roughness
    1.25;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Poliestireno expandido (2cm),  !- Name
    MediumSmooth,            !- Roughness
    0.5;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Poliestireno expandido (3cm),  !- Name
    MediumSmooth,            !- Roughness
    0.75;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Poliestireno expandido (4cm),  !- Name
    MediumSmooth,            !- Roughness
    1;                       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Camara de aire (3cm),    !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Vidrio 4mm,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.88,                    !- Solar Transmittance at Normal Incidence
    0.0808,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0808,                  !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.0808,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0808,                  !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.4,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    Vidrio 5mm,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005,                   !- Thickness {m}
    0.88,                    !- Solar Transmittance at Normal Incidence
    0.0808,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0808,                  !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.0808,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0808,                  !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.4,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Aire 6mm,                !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    ProtB1,                  !- Name
    Horizontal,              !- Slat Orientation
    0.035,                   !- Slat Width {m}
    0.035,                   !- Slat Separation {m}
    0.002,                   !- Slat Thickness {m}
    0,                       !- Slat Angle {deg}
    0.17,                    !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0,                       !- Blind Top Opening Multiplier
    0,                       !- Blind Bottom Opening Multiplier
    0,                       !- Blind Left Side Opening Multiplier
    0,                       !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    Contrapiso hormigon (8cm),  !- Outside Layer
    Mortero (2cm),           !- Layer 2
    Baldosa ceramica;        !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    Baldosa ceramica,        !- Outside Layer
    Mortero (2cm),           !- Layer 2
    Hormigon (10cm),         !- Layer 3
    Revoque 1800 (2cm);      !- Layer 4

Construction,
    Interior Floor,          !- Name
    Revoque 1800 (2cm),      !- Outside Layer
    Hormigon (10cm),         !- Layer 2
    Mortero (2cm),           !- Layer 3
    Baldosa ceramica;        !- Layer 4

Construction,
    Exterior Window,         !- Name
    Vidrio 5mm;              !- Outside Layer

Construction,
    Exterior Door,           !- Name
    Cahapa acero (1mm);      !- Outside Layer

Construction,
    Interior Door,           !- Name
    MDF (5mm),               !- Outside Layer
    Camara de aire (3cm),    !- Layer 2
    MDF (5mm);               !- Layer 3

Construction,
    Hueco,                   !- Name
    IRTMaterial;             !- Outside Layer

Construction,
    Interior Wall,           !- Name
    Ladrillo de campo (12cm);!- Outside Layer

Construction,
    Exterior Wall,           !- Name
    MatExtWall;              !- Outside Layer

Construction,
    Exterior Roof,           !- Name
    MatExtRoof;              !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block - C1
Zone,
    C1,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.8353,                  !- Volume {m3}
    1.2751,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - E3
Zone,
    E3,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    24.6503,                 !- Volume {m3}
    9.2456,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - B1
Zone,
    B1,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.0303,                  !- Volume {m3}
    1.6724,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - K
Zone,
    K,                       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.6839,                 !- Volume {m3}
    8.2633,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - E1
Zone,
    E1,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    70.2909,                 !- Volume {m3}
    24.67,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - E2
Zone,
    E2,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    53.9821,                 !- Volume {m3}
    20.5499,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - M
Zone,
    M,                       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.3451,                  !- Volume {m3}
    1.9115,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - D1
Zone,
    D1,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    28.5443,                 !- Volume {m3}
    10.411,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - D2
Zone,
    D2,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.7579,                 !- Volume {m3}
    7.7802,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - B3
Zone,
    B3,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.726,                  !- Volume {m3}
    4.551,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - C2
Zone,
    C2,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.6169,                  !- Volume {m3}
    2.5534,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - C3
Zone,
    C3,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.2172,                 !- Volume {m3}
    6.4246,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - D3
Zone,
    D3,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.4577,                 !- Volume {m3}
    14.2386,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block - B2
Zone,
    B2,                      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.3789,                 !- Volume {m3}
    3.6735,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block, C1, Suelo sobre terreno - 1,565 m? (Terreno), Surface Area: 1,565m?
BuildingSurface:Detailed,
    Block:C1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    C1,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000005002,          !- Vertex 1 Z-coordinate {m}
    1.585569510000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000003524,          !- Vertex 2 Z-coordinate {m}
    1.585569510000,          !- Vertex 3 X-coordinate {m}
    -4.530872171700,         !- Vertex 3 Y-coordinate {m}
    0.000000003622,          !- Vertex 3 Z-coordinate {m}
    2.640000000000,          !- Vertex 4 X-coordinate {m}
    -4.530872171700,         !- Vertex 4 Y-coordinate {m}
    0.000000005100;          !- Vertex 4 Z-coordinate {m}

! Block, C1, Partici?n - 3,266 m? (Block, E3), Surface Area: 1.8369
BuildingSurface:Detailed,
    Block:C1_Partition_1_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E3_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.000000005100,          !- Vertex 1 Z-coordinate {m}
    1.585569510000,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.000000003622,          !- Vertex 2 Z-coordinate {m}
    1.585569505658,          !- Vertex 3 X-coordinate {m}
    -4.530872172605,         !- Vertex 3 Y-coordinate {m}
    3.097754312222,          !- Vertex 3 Z-coordinate {m}
    2.639999995658,          !- Vertex 4 X-coordinate {m}
    -4.530872172605,         !- Vertex 4 Y-coordinate {m}
    3.097754313700;          !- Vertex 4 Z-coordinate {m}

! Block, C1, Partici?n - 3,266 m? (Block, E3), Surface Area: 1.8369 <Other side>
BuildingSurface:Detailed,
    Block:E3_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C1_Partition_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569510000,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.000000002222,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.000000003700,          !- Vertex 2 Z-coordinate {m}
    2.639999995658,          !- Vertex 3 X-coordinate {m}
    -4.530872172605,         !- Vertex 3 Y-coordinate {m}
    3.097754313700,          !- Vertex 3 Z-coordinate {m}
    1.585569505658,          !- Vertex 4 X-coordinate {m}
    -4.530872172605,         !- Vertex 4 Y-coordinate {m}
    3.097754312222;          !- Vertex 4 Z-coordinate {m}

! Block, C1, Partici?n - 4,610 m? (Block, B1), Surface Area: 3.1836
BuildingSurface:Detailed,
    Block:C1_Partition_2_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B1_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    1.585569510000,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.000000003622,          !- Vertex 1 Z-coordinate {m}
    1.585569510000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000003524,          !- Vertex 2 Z-coordinate {m}
    1.585569505076,          !- Vertex 3 X-coordinate {m}
    -6.015435932000,         !- Vertex 3 Y-coordinate {m}
    3.013622873124,          !- Vertex 3 Z-coordinate {m}
    1.585569505157,          !- Vertex 4 X-coordinate {m}
    -5.000000002010,         !- Vertex 4 Y-coordinate {m}
    3.170000003191,          !- Vertex 4 Z-coordinate {m}
    1.585569505658,          !- Vertex 5 X-coordinate {m}
    -4.530872172605,         !- Vertex 5 Y-coordinate {m}
    3.097754312222;          !- Vertex 5 Z-coordinate {m}

! Block, C1, Partici?n - 4,610 m? (Block, B1), Surface Area: 3.1836 <Other side>
BuildingSurface:Detailed,
    Block:B1_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C1_Partition_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    1.585569509900,          !- Vertex 1 X-coordinate {m}
    -6.015435931800,         !- Vertex 1 Y-coordinate {m}
    0.000000003124,          !- Vertex 1 Z-coordinate {m}
    1.585569510300,          !- Vertex 2 X-coordinate {m}
    -4.530872171800,         !- Vertex 2 Y-coordinate {m}
    0.000000003222,          !- Vertex 2 Z-coordinate {m}
    1.585569505358,          !- Vertex 3 X-coordinate {m}
    -4.530872172005,         !- Vertex 3 Y-coordinate {m}
    3.097754313222,          !- Vertex 3 Z-coordinate {m}
    1.585569505157,          !- Vertex 4 X-coordinate {m}
    -5.000000002010,         !- Vertex 4 Y-coordinate {m}
    3.170000003191,          !- Vertex 4 Z-coordinate {m}
    1.585569505076,          !- Vertex 5 X-coordinate {m}
    -6.015435932000,         !- Vertex 5 Y-coordinate {m}
    3.013622873124;          !- Vertex 5 Z-coordinate {m}

! Block, C1, Partici?n - 3,178 m? (Block, K), Surface Area: 1.7536
BuildingSurface:Detailed,
    Block:C1_Partition_3_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:K_Partition_1_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569510000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000003524,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000005002,          !- Vertex 2 Z-coordinate {m}
    2.639999995776,          !- Vertex 3 X-coordinate {m}
    -6.015435929500,         !- Vertex 3 Y-coordinate {m}
    3.013622874102,          !- Vertex 3 Z-coordinate {m}
    1.585569505076,          !- Vertex 4 X-coordinate {m}
    -6.015435932000,         !- Vertex 4 Y-coordinate {m}
    3.013622873124;          !- Vertex 4 Z-coordinate {m}

! Block, C1, Partici?n - 3,178 m? (Block, K), Surface Area: 1.7536 <Other side>
BuildingSurface:Detailed,
    Block:K_Partition_1_0_10004,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    K,                       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C1_Partition_3_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000004102,          !- Vertex 1 Z-coordinate {m}
    1.585569510000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000002624,          !- Vertex 2 Z-coordinate {m}
    1.585569505776,          !- Vertex 3 X-coordinate {m}
    -6.015435929500,         !- Vertex 3 Y-coordinate {m}
    3.013622872624,          !- Vertex 3 Z-coordinate {m}
    2.639999995776,          !- Vertex 4 X-coordinate {m}
    -6.015435929500,         !- Vertex 4 Y-coordinate {m}
    3.013622874102;          !- Vertex 4 Z-coordinate {m}

! Block, C1, Partici?n - 4,610 m? (Block, E1), Surface Area: 4.6097
BuildingSurface:Detailed,
    Block:C1_Partition_4_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E1_Partition_3_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000005002,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.000000005100,          !- Vertex 2 Z-coordinate {m}
    2.639999995658,          !- Vertex 3 X-coordinate {m}
    -4.530872172605,         !- Vertex 3 Y-coordinate {m}
    3.097754313700,          !- Vertex 3 Z-coordinate {m}
    2.639999996157,          !- Vertex 4 X-coordinate {m}
    -4.999999995510,         !- Vertex 4 Y-coordinate {m}
    3.170000001069,          !- Vertex 4 Z-coordinate {m}
    2.639999995776,          !- Vertex 5 X-coordinate {m}
    -6.015435929500,         !- Vertex 5 Y-coordinate {m}
    3.013622874102;          !- Vertex 5 Z-coordinate {m}

! Block, C1, Partici?n - 4,610 m? (Block, E1), Surface Area: 4.6097 <Other side>
BuildingSurface:Detailed,
    Block:E1_Partition_3_0_10006,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C1_Partition_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    2.639999999900,          !- Vertex 1 X-coordinate {m}
    -4.530872175300,         !- Vertex 1 Y-coordinate {m}
    0.000000001100,          !- Vertex 1 Z-coordinate {m}
    2.639999999900,          !- Vertex 2 X-coordinate {m}
    -6.015435935300,         !- Vertex 2 Y-coordinate {m}
    0.000000001002,          !- Vertex 2 Z-coordinate {m}
    2.639999996376,          !- Vertex 3 X-coordinate {m}
    -6.015435925500,         !- Vertex 3 Y-coordinate {m}
    3.013622871002,          !- Vertex 3 Z-coordinate {m}
    2.639999996157,          !- Vertex 4 X-coordinate {m}
    -4.999999995510,         !- Vertex 4 Y-coordinate {m}
    3.170000001069,          !- Vertex 4 Z-coordinate {m}
    2.639999996258,          !- Vertex 5 X-coordinate {m}
    -4.530872175505,         !- Vertex 5 Y-coordinate {m}
    3.097754311100;          !- Vertex 5 Z-coordinate {m}

! Block, C1, Cubierta exterior - 9? Pendiente 0,500 m?, Surface Area: 0,500m?
BuildingSurface:Detailed,
    Block:C1_Roof_5_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.639999995658,          !- Vertex 1 X-coordinate {m}
    -4.530872172605,         !- Vertex 1 Y-coordinate {m}
    3.097754313700,          !- Vertex 1 Z-coordinate {m}
    1.585569505658,          !- Vertex 2 X-coordinate {m}
    -4.530872172605,         !- Vertex 2 Y-coordinate {m}
    3.097754312222,          !- Vertex 2 Z-coordinate {m}
    1.585569505157,          !- Vertex 3 X-coordinate {m}
    -5.000000002010,         !- Vertex 3 Y-coordinate {m}
    3.170000003191,          !- Vertex 3 Z-coordinate {m}
    2.639999996157,          !- Vertex 4 X-coordinate {m}
    -4.999999995510,         !- Vertex 4 Y-coordinate {m}
    3.170000001069;          !- Vertex 4 Z-coordinate {m}

! Block, C1, Cubierta exterior - 9? Pendiente 1,083 m?, Surface Area: 1,083m?
BuildingSurface:Detailed,
    Block:C1_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569505076,          !- Vertex 1 X-coordinate {m}
    -6.015435932000,         !- Vertex 1 Y-coordinate {m}
    3.013622873124,          !- Vertex 1 Z-coordinate {m}
    2.639999995776,          !- Vertex 2 X-coordinate {m}
    -6.015435929500,         !- Vertex 2 Y-coordinate {m}
    3.013622874102,          !- Vertex 2 Z-coordinate {m}
    2.639999996157,          !- Vertex 3 X-coordinate {m}
    -4.999999995510,         !- Vertex 3 Y-coordinate {m}
    3.170000001069,          !- Vertex 3 Z-coordinate {m}
    1.585569505157,          !- Vertex 4 X-coordinate {m}
    -5.000000002010,         !- Vertex 4 Y-coordinate {m}
    3.170000003191;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Suelo sobre terreno - 11,962 m? (Terreno), Surface Area: 11,962m?
BuildingSurface:Detailed,
    Block:E3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    E3,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.000000003700,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.000000001700,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.000000001700,         !- Vertex 3 Y-coordinate {m}
    0.000000002000,          !- Vertex 3 Z-coordinate {m}
    2.640000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000001700,         !- Vertex 4 Y-coordinate {m}
    0.000000003700;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Muro - 6,336 m? - 180,0?, Surface Area: 6,336m?
BuildingSurface:Detailed,
    Block:E3_Wall_1_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    E3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000001700,         !- Vertex 1 Y-coordinate {m}
    0.000000003700,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000001700,         !- Vertex 2 Y-coordinate {m}
    0.000000002000,          !- Vertex 2 Z-coordinate {m}
    -0.000000003364,         !- Vertex 3 X-coordinate {m}
    -0.000000000159,         !- Vertex 3 Y-coordinate {m}
    2.399999997700,          !- Vertex 3 Z-coordinate {m}
    2.639999996636,          !- Vertex 4 X-coordinate {m}
    -0.000000000159,         !- Vertex 4 Y-coordinate {m}
    2.400000001400;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Muro - 12,455 m? - 90,0?, Surface Area: 12,455m?
BuildingSurface:Detailed,
    Block:E3_Wall_2_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    E3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000001700,         !- Vertex 1 Y-coordinate {m}
    0.000000002000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.000000001700,          !- Vertex 2 Z-coordinate {m}
    -0.000000003542,         !- Vertex 3 X-coordinate {m}
    -4.530872172805,         !- Vertex 3 Y-coordinate {m}
    3.097754318400,          !- Vertex 3 Z-coordinate {m}
    -0.000000003364,         !- Vertex 4 X-coordinate {m}
    -0.000000000159,         !- Vertex 4 Y-coordinate {m}
    2.399999997700;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Partici?n - 4,912 m? (Block, B1), Surface Area: 4.9117
BuildingSurface:Detailed,
    Block:E3_Partition_3_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B1_Partition_2_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.000000001700,          !- Vertex 1 Z-coordinate {m}
    1.585569510000,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.000000002222,          !- Vertex 2 Z-coordinate {m}
    1.585569505658,          !- Vertex 3 X-coordinate {m}
    -4.530872172605,         !- Vertex 3 Y-coordinate {m}
    3.097754312222,          !- Vertex 3 Z-coordinate {m}
    -0.000000003542,         !- Vertex 4 X-coordinate {m}
    -4.530872172805,         !- Vertex 4 Y-coordinate {m}
    3.097754318400;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Partici?n - 4,912 m? (Block, B1), Surface Area: 4.9117 <Other side>
BuildingSurface:Detailed,
    Block:B1_Partition_2_0_10007,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E3_Partition_3_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569510300,          !- Vertex 1 X-coordinate {m}
    -4.530872171800,         !- Vertex 1 Y-coordinate {m}
    0.000000003222,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.530872172100,         !- Vertex 2 Y-coordinate {m}
    0.000000000100,          !- Vertex 2 Z-coordinate {m}
    -0.000000004342,         !- Vertex 3 X-coordinate {m}
    -4.530872172705,         !- Vertex 3 Y-coordinate {m}
    3.097754310100,          !- Vertex 3 Z-coordinate {m}
    1.585569505358,          !- Vertex 4 X-coordinate {m}
    -4.530872172005,         !- Vertex 4 Y-coordinate {m}
    3.097754313222;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Partici?n - 9,170 m? (Block, E1), Surface Area: 9.1697
BuildingSurface:Detailed,
    Block:E3_Partition_5_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E1_Partition_2_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.000000003700,          !- Vertex 1 Z-coordinate {m}
    2.640000000400,          !- Vertex 2 X-coordinate {m}
    -1.313458857600,         !- Vertex 2 Y-coordinate {m}
    0.000000003813,          !- Vertex 2 Z-coordinate {m}
    2.639999997053,          !- Vertex 3 X-coordinate {m}
    -1.313458857772,         !- Vertex 3 Y-coordinate {m}
    2.602272663813,          !- Vertex 3 Z-coordinate {m}
    2.639999995658,          !- Vertex 4 X-coordinate {m}
    -4.530872172605,         !- Vertex 4 Y-coordinate {m}
    3.097754313700;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Partici?n - 9,170 m? (Block, E1), Surface Area: 9.1697 <Other side>
BuildingSurface:Detailed,
    Block:E1_Partition_2_0_10008,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E3_Partition_5_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000400,          !- Vertex 1 X-coordinate {m}
    -1.313458857600,         !- Vertex 1 Y-coordinate {m}
    0.000000003813,          !- Vertex 1 Z-coordinate {m}
    2.639999999900,          !- Vertex 2 X-coordinate {m}
    -4.530872175300,         !- Vertex 2 Y-coordinate {m}
    0.000000001100,          !- Vertex 2 Z-coordinate {m}
    2.639999996258,          !- Vertex 3 X-coordinate {m}
    -4.530872175505,         !- Vertex 3 Y-coordinate {m}
    3.097754311100,          !- Vertex 3 Z-coordinate {m}
    2.639999997053,          !- Vertex 4 X-coordinate {m}
    -1.313458857772,         !- Vertex 4 Y-coordinate {m}
    2.602272663813;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Muro - 3,285 m? - 270,0?, Surface Area: 3,285m?
BuildingSurface:Detailed,
    Block:E3_Wall_6_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    E3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000400,          !- Vertex 1 X-coordinate {m}
    -1.313458857600,         !- Vertex 1 Y-coordinate {m}
    0.000000003813,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000001700,         !- Vertex 2 Y-coordinate {m}
    0.000000003700,          !- Vertex 2 Z-coordinate {m}
    2.639999996636,          !- Vertex 3 X-coordinate {m}
    -0.000000000159,         !- Vertex 3 Y-coordinate {m}
    2.400000001400,          !- Vertex 3 Z-coordinate {m}
    2.639999997053,          !- Vertex 4 X-coordinate {m}
    -1.313458857772,         !- Vertex 4 Y-coordinate {m}
    2.602272663813;          !- Vertex 4 Z-coordinate {m}

! Block, E3, Cubierta exterior - 9? Pendiente 12,103 m?, Surface Area: 12,103m?
BuildingSurface:Detailed,
    Block:E3_Roof_7_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    E3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.639999996636,          !- Vertex 1 X-coordinate {m}
    -0.000000000159,         !- Vertex 1 Y-coordinate {m}
    2.400000001400,          !- Vertex 1 Z-coordinate {m}
    -0.000000003364,         !- Vertex 2 X-coordinate {m}
    -0.000000000159,         !- Vertex 2 Y-coordinate {m}
    2.399999997700,          !- Vertex 2 Z-coordinate {m}
    -0.000000003542,         !- Vertex 3 X-coordinate {m}
    -4.530872172805,         !- Vertex 3 Y-coordinate {m}
    3.097754318400,          !- Vertex 3 Z-coordinate {m}
    2.639999995658,          !- Vertex 4 X-coordinate {m}
    -4.530872172605,         !- Vertex 4 Y-coordinate {m}
    3.097754313700;          !- Vertex 4 Z-coordinate {m}

! Block, B1, Suelo sobre terreno - 2,354 m? (Terreno), Surface Area: 2,354m?
BuildingSurface:Detailed,
    Block:B1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    B1,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569509900,          !- Vertex 1 X-coordinate {m}
    -6.015435931800,         !- Vertex 1 Y-coordinate {m}
    0.000000003124,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000001302,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.530872172100,         !- Vertex 3 Y-coordinate {m}
    0.000000000100,          !- Vertex 3 Z-coordinate {m}
    1.585569510300,          !- Vertex 4 X-coordinate {m}
    -4.530872171800,         !- Vertex 4 Y-coordinate {m}
    0.000000003222;          !- Vertex 4 Z-coordinate {m}

! Block, B1, Muro - 4,610 m? - 90,0?, Surface Area: 4,610m?
BuildingSurface:Detailed,
    Block:B1_Wall_1_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.530872172100,         !- Vertex 1 Y-coordinate {m}
    0.000000000100,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000001302,          !- Vertex 2 Z-coordinate {m}
    -0.000000003324,         !- Vertex 3 X-coordinate {m}
    -6.015435922800,         !- Vertex 3 Y-coordinate {m}
    3.013622868302,          !- Vertex 3 Z-coordinate {m}
    -0.000000003443,         !- Vertex 4 X-coordinate {m}
    -5.000000002810,         !- Vertex 4 Y-coordinate {m}
    3.169999998369,          !- Vertex 4 Z-coordinate {m}
    -0.000000004342,         !- Vertex 5 X-coordinate {m}
    -4.530872172705,         !- Vertex 5 Y-coordinate {m}
    3.097754310100;          !- Vertex 5 Z-coordinate {m}

! Block, B1, Partici?n - 4,778 m? (Block, K), Surface Area: 4.7783
BuildingSurface:Detailed,
    Block:B1_Partition_3_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:K_Partition_2_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000001302,          !- Vertex 1 Z-coordinate {m}
    1.585569509900,          !- Vertex 2 X-coordinate {m}
    -6.015435931800,         !- Vertex 2 Y-coordinate {m}
    0.000000003124,          !- Vertex 2 Z-coordinate {m}
    1.585569505076,          !- Vertex 3 X-coordinate {m}
    -6.015435932000,         !- Vertex 3 Y-coordinate {m}
    3.013622873124,          !- Vertex 3 Z-coordinate {m}
    -0.000000003324,         !- Vertex 4 X-coordinate {m}
    -6.015435922800,         !- Vertex 4 Y-coordinate {m}
    3.013622868302;          !- Vertex 4 Z-coordinate {m}

! Block, B1, Partici?n - 4,778 m? (Block, K), Surface Area: 4.7783 <Other side>
BuildingSurface:Detailed,
    Block:K_Partition_2_0_10009,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    K,                       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B1_Partition_3_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569510000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000002624,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000000402,          !- Vertex 2 Z-coordinate {m}
    -0.000000004224,         !- Vertex 3 X-coordinate {m}
    -6.015435925000,         !- Vertex 3 Y-coordinate {m}
    3.013622870402,          !- Vertex 3 Z-coordinate {m}
    1.585569505776,          !- Vertex 4 X-coordinate {m}
    -6.015435929500,         !- Vertex 4 Y-coordinate {m}
    3.013622872624;          !- Vertex 4 Z-coordinate {m}

! Block, B1, Cubierta exterior - 9? Pendiente 1,629 m?, Surface Area: 1,629m?
BuildingSurface:Detailed,
    Block:B1_Roof_5_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000003324,         !- Vertex 1 X-coordinate {m}
    -6.015435922800,         !- Vertex 1 Y-coordinate {m}
    3.013622868302,          !- Vertex 1 Z-coordinate {m}
    1.585569505076,          !- Vertex 2 X-coordinate {m}
    -6.015435932000,         !- Vertex 2 Y-coordinate {m}
    3.013622873124,          !- Vertex 2 Z-coordinate {m}
    1.585569505157,          !- Vertex 3 X-coordinate {m}
    -5.000000002010,         !- Vertex 3 Y-coordinate {m}
    3.170000003191,          !- Vertex 3 Z-coordinate {m}
    -0.000000003443,         !- Vertex 4 X-coordinate {m}
    -5.000000002810,         !- Vertex 4 Y-coordinate {m}
    3.169999998369;          !- Vertex 4 Z-coordinate {m}

! Block, B1, Cubierta exterior - 9? Pendiente 0,753 m?, Surface Area: 0,753m?
BuildingSurface:Detailed,
    Block:B1_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.585569505358,          !- Vertex 1 X-coordinate {m}
    -4.530872172005,         !- Vertex 1 Y-coordinate {m}
    3.097754313222,          !- Vertex 1 Z-coordinate {m}
    -0.000000004342,         !- Vertex 2 X-coordinate {m}
    -4.530872172705,         !- Vertex 2 Y-coordinate {m}
    3.097754310100,          !- Vertex 2 Z-coordinate {m}
    -0.000000003443,         !- Vertex 3 X-coordinate {m}
    -5.000000002810,         !- Vertex 3 Y-coordinate {m}
    3.169999998369,          !- Vertex 3 Z-coordinate {m}
    1.585569505157,          !- Vertex 4 X-coordinate {m}
    -5.000000002010,         !- Vertex 4 Y-coordinate {m}
    3.170000003191;          !- Vertex 4 Z-coordinate {m}

! Block, K, Suelo sobre terreno - 10,519 m? (Terreno), Surface Area: 10,519m?
BuildingSurface:Detailed,
    Block:K_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    K,                       !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -10.000000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000004238,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.000000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000001038,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -6.015435931700,         !- Vertex 3 Y-coordinate {m}
    0.000000000402,          !- Vertex 3 Z-coordinate {m}
    2.640000000000,          !- Vertex 4 X-coordinate {m}
    -6.015435931700,         !- Vertex 4 Y-coordinate {m}
    0.000000004102;          !- Vertex 4 Z-coordinate {m}

! Block, K, Muro - 10,785 m? - 90,0?, Surface Area: 10,785m?
BuildingSurface:Detailed,
    Block:K_Wall_3_0_0,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    K,                       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000000402,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.000000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000001038,          !- Vertex 2 Z-coordinate {m}
    -0.000000003164,         !- Vertex 3 X-coordinate {m}
    -10.000000012759,        !- Vertex 3 Y-coordinate {m}
    2.400000008038,          !- Vertex 3 Z-coordinate {m}
    -0.000000004224,         !- Vertex 4 X-coordinate {m}
    -6.015435925000,         !- Vertex 4 Y-coordinate {m}
    3.013622870402;          !- Vertex 4 Z-coordinate {m}

! Block, K, Muro - 6,336 m? - 0,0?, Surface Area: 6,336m?
BuildingSurface:Detailed,
    Block:K_Wall_4_0_0,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    K,                       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -10.000000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000001038,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -10.000000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000004238,          !- Vertex 2 Z-coordinate {m}
    2.639999996636,          !- Vertex 3 X-coordinate {m}
    -10.000000009759,        !- Vertex 3 Y-coordinate {m}
    2.400000026938,          !- Vertex 3 Z-coordinate {m}
    -0.000000003164,         !- Vertex 4 X-coordinate {m}
    -10.000000012759,        !- Vertex 4 Y-coordinate {m}
    2.400000008038;          !- Vertex 4 Z-coordinate {m}

! Block, K, Muro - 10,785 m? - 270,0?, Surface Area: 9.353
BuildingSurface:Detailed,
    Block:K_Partition_5_0_0, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    K,                       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E2_Partition_2_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -9.992992428700,         !- Vertex 1 Y-coordinate {m}
    0.000000009238,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000004102,          !- Vertex 2 Z-coordinate {m}
    2.639999995776,          !- Vertex 3 X-coordinate {m}
    -6.015435929500,         !- Vertex 3 Y-coordinate {m}
    3.013622874102,          !- Vertex 3 Z-coordinate {m}
    2.639999996636,          !- Vertex 4 X-coordinate {m}
    -10.000000009759,        !- Vertex 4 Y-coordinate {m}
    2.400000026938;          !- Vertex 4 Z-coordinate {m}

! Block, K, Muro - 10,785 m? - 270,0?, Surface Area: 9.353 <Other side>
BuildingSurface:Detailed,
    Block:E2_Partition_2_0_10010,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:K_Partition_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -6.015435928700,         !- Vertex 1 Y-coordinate {m}
    0.000000009502,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -9.992992428700,         !- Vertex 2 Y-coordinate {m}
    0.000000009238,          !- Vertex 2 Z-coordinate {m}
    2.639999996636,          !- Vertex 3 X-coordinate {m}
    -9.999999998859,         !- Vertex 3 Y-coordinate {m}
    2.400000009238,          !- Vertex 3 Z-coordinate {m}
    2.639999995776,          !- Vertex 4 X-coordinate {m}
    -6.015435928900,         !- Vertex 4 Y-coordinate {m}
    3.013622869502;          !- Vertex 4 Z-coordinate {m}

! Block, K, Cubierta exterior - 9? Pendiente 10,643 m?, Surface Area: 10,643m?
BuildingSurface:Detailed,
    Block:K_Roof_6_0_0,      !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    K,                       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000003164,         !- Vertex 1 X-coordinate {m}
    -10.000000012759,        !- Vertex 1 Y-coordinate {m}
    2.400000008038,          !- Vertex 1 Z-coordinate {m}
    2.639999996636,          !- Vertex 2 X-coordinate {m}
    -10.000000009759,        !- Vertex 2 Y-coordinate {m}
    2.400000026938,          !- Vertex 2 Z-coordinate {m}
    2.639999995776,          !- Vertex 3 X-coordinate {m}
    -6.015435929500,         !- Vertex 3 Y-coordinate {m}
    3.013622874102,          !- Vertex 3 Z-coordinate {m}
    -0.000000004224,         !- Vertex 4 X-coordinate {m}
    -6.015435925000,         !- Vertex 4 Y-coordinate {m}
    3.013622870402;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Suelo sobre terreno - 27,280 m? (Terreno), Surface Area: 27,280m?
BuildingSurface:Detailed,
    Block:E1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    E1,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.441125070000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000012632,          !- Vertex 1 Z-coordinate {m}
    2.639999999900,          !- Vertex 2 X-coordinate {m}
    -6.015435935300,         !- Vertex 2 Y-coordinate {m}
    0.000000001002,          !- Vertex 2 Z-coordinate {m}
    2.640000000400,          !- Vertex 3 X-coordinate {m}
    -1.313458857600,         !- Vertex 3 Y-coordinate {m}
    0.000000003813,          !- Vertex 3 Z-coordinate {m}
    8.442452650000,          !- Vertex 4 X-coordinate {m}
    -1.313458861700,         !- Vertex 4 Y-coordinate {m}
    0.000000012945;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Muro - 15,100 m? - 180,0?, Surface Area: 15,100m?
BuildingSurface:Detailed,
    Block:E1_Wall_1_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    E1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.442452650000,          !- Vertex 1 X-coordinate {m}
    -1.313458861700,         !- Vertex 1 Y-coordinate {m}
    0.000000012945,          !- Vertex 1 Z-coordinate {m}
    2.640000000400,          !- Vertex 2 X-coordinate {m}
    -1.313458857600,         !- Vertex 2 Y-coordinate {m}
    0.000000003813,          !- Vertex 2 Z-coordinate {m}
    2.639999997053,          !- Vertex 3 X-coordinate {m}
    -1.313458857772,         !- Vertex 3 Y-coordinate {m}
    2.602272663813,          !- Vertex 3 Z-coordinate {m}
    8.442452646353,          !- Vertex 4 X-coordinate {m}
    -1.313458859272,         !- Vertex 4 Y-coordinate {m}
    2.602272669345;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Partici?n - 17,482 m? (Block, E2), Surface Area: 13.8024
BuildingSurface:Detailed,
    Block:E1_Partition_4_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E2_Partition_1_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.639999999900,          !- Vertex 1 X-coordinate {m}
    -6.015435935300,         !- Vertex 1 Y-coordinate {m}
    0.000000001002,          !- Vertex 1 Z-coordinate {m}
    8.441125070000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000012632,          !- Vertex 2 Z-coordinate {m}
    8.441125065776,          !- Vertex 3 X-coordinate {m}
    -6.015435928800,         !- Vertex 3 Y-coordinate {m}
    3.013622872832,          !- Vertex 3 Z-coordinate {m}
    2.639999996376,          !- Vertex 4 X-coordinate {m}
    -6.015435925500,         !- Vertex 4 Y-coordinate {m}
    3.013622871002;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Partici?n - 17,482 m? (Block, E2), Surface Area: 13.8024 <Other side>
BuildingSurface:Detailed,
    Block:E2_Partition_1_0_10012,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E1_Partition_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.441125070000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000012832,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -6.015435928700,         !- Vertex 2 Y-coordinate {m}
    0.000000009502,          !- Vertex 2 Z-coordinate {m}
    2.639999995776,          !- Vertex 3 X-coordinate {m}
    -6.015435928900,         !- Vertex 3 Y-coordinate {m}
    3.013622869502,          !- Vertex 3 Z-coordinate {m}
    8.441125065776,          !- Vertex 4 X-coordinate {m}
    -6.015435928800,         !- Vertex 4 Y-coordinate {m}
    3.013622872832;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Partici?n - 6,019 m? (Block, C3), Surface Area: 6.0188
BuildingSurface:Detailed,
    Block:E1_Partition_5_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_7_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    8.441125070000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000012632,          !- Vertex 1 Z-coordinate {m}
    8.441674146500,          !- Vertex 2 X-coordinate {m}
    -4.070737969300,         !- Vertex 2 Y-coordinate {m}
    0.000000011062,          !- Vertex 2 Z-coordinate {m}
    8.441674142458,          !- Vertex 3 X-coordinate {m}
    -4.070737969500,         !- Vertex 3 Y-coordinate {m}
    3.026893651062,          !- Vertex 3 Z-coordinate {m}
    8.441411769457,          !- Vertex 4 X-coordinate {m}
    -5.000000002510,         !- Vertex 4 Y-coordinate {m}
    3.170000001000,          !- Vertex 4 Z-coordinate {m}
    8.441125065776,          !- Vertex 5 X-coordinate {m}
    -6.015435928800,         !- Vertex 5 Y-coordinate {m}
    3.013622872832;          !- Vertex 5 Z-coordinate {m}

! Block, E1, Partici?n - 6,019 m? (Block, C3), Surface Area: 6.0188 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_7_0_10014,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E1_Partition_5_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    8.441674146500,          !- Vertex 1 X-coordinate {m}
    -4.070737969300,         !- Vertex 1 Y-coordinate {m}
    0.000000011062,          !- Vertex 1 Z-coordinate {m}
    8.441125070000,          !- Vertex 2 X-coordinate {m}
    -6.015435931800,         !- Vertex 2 Y-coordinate {m}
    0.000000010932,          !- Vertex 2 Z-coordinate {m}
    8.441125065976,          !- Vertex 3 X-coordinate {m}
    -6.015435932000,         !- Vertex 3 Y-coordinate {m}
    3.013622850932,          !- Vertex 3 Z-coordinate {m}
    8.441411769457,          !- Vertex 4 X-coordinate {m}
    -5.000000002510,         !- Vertex 4 Y-coordinate {m}
    3.170000001000,          !- Vertex 4 Z-coordinate {m}
    8.441674142458,          !- Vertex 5 X-coordinate {m}
    -4.070737969500,         !- Vertex 5 Y-coordinate {m}
    3.026893651062;          !- Vertex 5 Z-coordinate {m}

! Block, E1, Partici?n - 7,761 m? (Block, D3), Surface Area: 7.7606
BuildingSurface:Detailed,
    Block:E1_Partition_6_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D3_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.441674146500,          !- Vertex 1 X-coordinate {m}
    -4.070737969300,         !- Vertex 1 Y-coordinate {m}
    0.000000011062,          !- Vertex 1 Z-coordinate {m}
    8.442452650000,          !- Vertex 2 X-coordinate {m}
    -1.313458861700,         !- Vertex 2 Y-coordinate {m}
    0.000000012945,          !- Vertex 2 Z-coordinate {m}
    8.442452646353,          !- Vertex 3 X-coordinate {m}
    -1.313458859272,         !- Vertex 3 Y-coordinate {m}
    2.602272669345,          !- Vertex 3 Z-coordinate {m}
    8.441674142458,          !- Vertex 4 X-coordinate {m}
    -4.070737969500,         !- Vertex 4 Y-coordinate {m}
    3.026893651062;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Partici?n - 7,761 m? (Block, D3), Surface Area: 7.7606 <Other side>
BuildingSurface:Detailed,
    Block:D3_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E1_Partition_6_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.442452650000,          !- Vertex 1 X-coordinate {m}
    -1.313458974200,         !- Vertex 1 Y-coordinate {m}
    0.000000008745,          !- Vertex 1 Z-coordinate {m}
    8.441674146600,          !- Vertex 2 X-coordinate {m}
    -4.070737854400,         !- Vertex 2 Y-coordinate {m}
    0.000000008562,          !- Vertex 2 Z-coordinate {m}
    8.441674142358,          !- Vertex 3 X-coordinate {m}
    -4.070737854600,         !- Vertex 3 Y-coordinate {m}
    3.026893648562,          !- Vertex 3 Z-coordinate {m}
    8.442452646353,          !- Vertex 4 X-coordinate {m}
    -1.313458974372,         !- Vertex 4 Y-coordinate {m}
    2.602272668745;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Cubierta exterior - 9? Pendiente 21,641 m?, Surface Area: 21,641m?
BuildingSurface:Detailed,
    Block:E1_Roof_7_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    E1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.442452646353,          !- Vertex 1 X-coordinate {m}
    -1.313458859272,         !- Vertex 1 Y-coordinate {m}
    2.602272669345,          !- Vertex 1 Z-coordinate {m}
    2.639999997053,          !- Vertex 2 X-coordinate {m}
    -1.313458857772,         !- Vertex 2 Y-coordinate {m}
    2.602272663813,          !- Vertex 2 Z-coordinate {m}
    2.639999996157,          !- Vertex 3 X-coordinate {m}
    -4.999999995510,         !- Vertex 3 Y-coordinate {m}
    3.170000001069,          !- Vertex 3 Z-coordinate {m}
    8.441411769457,          !- Vertex 4 X-coordinate {m}
    -5.000000002510,         !- Vertex 4 Y-coordinate {m}
    3.170000001000;          !- Vertex 4 Z-coordinate {m}

! Block, E1, Cubierta exterior - 9? Pendiente 5,960 m?, Surface Area: 5,960m?
BuildingSurface:Detailed,
    Block:E1_Roof_8_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    E1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.639999996376,          !- Vertex 1 X-coordinate {m}
    -6.015435925500,         !- Vertex 1 Y-coordinate {m}
    3.013622871002,          !- Vertex 1 Z-coordinate {m}
    8.441125065776,          !- Vertex 2 X-coordinate {m}
    -6.015435928800,         !- Vertex 2 Y-coordinate {m}
    3.013622872832,          !- Vertex 2 Z-coordinate {m}
    8.441411769457,          !- Vertex 3 X-coordinate {m}
    -5.000000002510,         !- Vertex 3 Y-coordinate {m}
    3.170000001000,          !- Vertex 3 Z-coordinate {m}
    2.639999996157,          !- Vertex 4 X-coordinate {m}
    -4.999999995510,         !- Vertex 4 Y-coordinate {m}
    3.170000001069;          !- Vertex 4 Z-coordinate {m}

! Block, E2, Suelo sobre terreno - 23,072 m? (Terreno), Surface Area: 23,072m?
BuildingSurface:Detailed,
    Block:E2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    E2,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440002028600,          !- Vertex 1 X-coordinate {m}
    -9.992992431700,         !- Vertex 1 Y-coordinate {m}
    0.000000012867,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -9.992992428700,         !- Vertex 2 Y-coordinate {m}
    0.000000009238,          !- Vertex 2 Z-coordinate {m}
    2.640000000000,          !- Vertex 3 X-coordinate {m}
    -6.015435928700,         !- Vertex 3 Y-coordinate {m}
    0.000000009502,          !- Vertex 3 Z-coordinate {m}
    8.441125070000,          !- Vertex 4 X-coordinate {m}
    -6.015435931700,         !- Vertex 4 Y-coordinate {m}
    0.000000012832;          !- Vertex 4 Z-coordinate {m}

! Block, E2, Muro - 13,920 m? - 0,0?, Surface Area: 13,920m?
BuildingSurface:Detailed,
    Block:E2_Wall_3_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    E2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -9.992992428700,         !- Vertex 1 Y-coordinate {m}
    0.000000009238,          !- Vertex 1 Z-coordinate {m}
    8.440002028600,          !- Vertex 2 X-coordinate {m}
    -9.992992431700,         !- Vertex 2 Y-coordinate {m}
    0.000000012867,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -10.000000001059,        !- Vertex 3 Y-coordinate {m}
    2.400000011967,          !- Vertex 3 Z-coordinate {m}
    2.639999996636,          !- Vertex 4 X-coordinate {m}
    -9.999999998859,         !- Vertex 4 Y-coordinate {m}
    2.400000009238;          !- Vertex 4 Z-coordinate {m}

! Block, E2, Partici?n - 10,777 m? (Block, C3), Surface Area: 9.353
BuildingSurface:Detailed,
    Block:E2_Partition_4_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    E2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_6_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440002028600,          !- Vertex 1 X-coordinate {m}
    -9.992992431700,         !- Vertex 1 Y-coordinate {m}
    0.000000012867,          !- Vertex 1 Z-coordinate {m}
    8.441125070000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000012832,          !- Vertex 2 Z-coordinate {m}
    8.441125065776,          !- Vertex 3 X-coordinate {m}
    -6.015435928800,         !- Vertex 3 Y-coordinate {m}
    3.013622872832,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -10.000000001059,        !- Vertex 4 Y-coordinate {m}
    2.400000011967;          !- Vertex 4 Z-coordinate {m}

! Block, E2, Partici?n - 10,777 m? (Block, C3), Surface Area: 9.353 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_6_0_10016,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:E2_Partition_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.441125070000,          !- Vertex 1 X-coordinate {m}
    -6.015435931800,         !- Vertex 1 Y-coordinate {m}
    0.000000010932,          !- Vertex 1 Z-coordinate {m}
    8.440002028600,          !- Vertex 2 X-coordinate {m}
    -9.992992436100,         !- Vertex 2 Y-coordinate {m}
    0.000000017967,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -9.999999995959,         !- Vertex 3 Y-coordinate {m}
    2.400000007967,          !- Vertex 3 Z-coordinate {m}
    8.441125065976,          !- Vertex 4 X-coordinate {m}
    -6.015435932000,         !- Vertex 4 Y-coordinate {m}
    3.013622850932;          !- Vertex 4 Z-coordinate {m}

! Block, E2, Cubierta exterior - 9? Pendiente 23,385 m?, Surface Area: 23,385m?
BuildingSurface:Detailed,
    Block:E2_Roof_5_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    E2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.639999996636,          !- Vertex 1 X-coordinate {m}
    -9.999999998859,         !- Vertex 1 Y-coordinate {m}
    2.400000009238,          !- Vertex 1 Z-coordinate {m}
    8.440000046636,          !- Vertex 2 X-coordinate {m}
    -10.000000001059,        !- Vertex 2 Y-coordinate {m}
    2.400000011967,          !- Vertex 2 Z-coordinate {m}
    8.441125065776,          !- Vertex 3 X-coordinate {m}
    -6.015435928800,         !- Vertex 3 Y-coordinate {m}
    3.013622872832,          !- Vertex 3 Z-coordinate {m}
    2.639999995776,          !- Vertex 4 X-coordinate {m}
    -6.015435928900,         !- Vertex 4 Y-coordinate {m}
    3.013622869502;          !- Vertex 4 Z-coordinate {m}

! Block, M, Suelo sobre terreno - 2,538 m? (Terreno), Surface Area: 2,538m?
BuildingSurface:Detailed,
    Block:M_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    M,                       !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -13.450000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000017644,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -13.450000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000014317,          !- Vertex 2 Z-coordinate {m}
    9.566777880000,          !- Vertex 3 X-coordinate {m}
    -12.380536661700,        !- Vertex 3 Y-coordinate {m}
    0.000000014388,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -12.380536661700,        !- Vertex 4 Y-coordinate {m}
    0.000000017714;          !- Vertex 4 Z-coordinate {m}

! Block, M, Partici?n - 6,764 m? (Block, B3), Surface Area: 6.7639
BuildingSurface:Detailed,
    Block:M_Partition_1_0_0, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    M,                       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B3_Partition_3_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -12.380536661700,        !- Vertex 1 Y-coordinate {m}
    0.000000017714,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -12.380536661700,        !- Vertex 2 Y-coordinate {m}
    0.000000014388,          !- Vertex 2 Z-coordinate {m}
    9.566777875942,          !- Vertex 3 X-coordinate {m}
    -12.380536660792,        !- Vertex 3 Y-coordinate {m}
    2.895782265188,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -12.380536660710,        !- Vertex 4 Y-coordinate {m}
    3.170000016062,          !- Vertex 4 Z-coordinate {m}
    11.940000046636,         !- Vertex 5 X-coordinate {m}
    -12.380536660959,        !- Vertex 5 Y-coordinate {m}
    2.400000018514;          !- Vertex 5 Z-coordinate {m}

! Block, M, Partici?n - 6,764 m? (Block, B3), Surface Area: 6.7639 <Other side>
BuildingSurface:Detailed,
    Block:B3_Partition_3_0_10018,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:M_Partition_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -12.380536661700,        !- Vertex 1 Y-coordinate {m}
    0.000000015188,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -12.380536661700,        !- Vertex 2 Y-coordinate {m}
    0.000000018514,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -12.380536660959,        !- Vertex 3 Y-coordinate {m}
    2.400000018514,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -12.380536660710,        !- Vertex 4 Y-coordinate {m}
    3.170000016062,          !- Vertex 4 Z-coordinate {m}
    9.566777875942,          !- Vertex 5 X-coordinate {m}
    -12.380536660792,        !- Vertex 5 Y-coordinate {m}
    2.895782265188;          !- Vertex 5 Z-coordinate {m}

! Block, M, Partici?n - 3,097 m? (Block, C2), Surface Area: 3.0969
BuildingSurface:Detailed,
    Block:M_Partition_2_0_0, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    M,                       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C2_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -12.380536661700,        !- Vertex 1 Y-coordinate {m}
    0.000000014388,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -13.450000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000014317,          !- Vertex 2 Z-coordinate {m}
    9.566777877242,          !- Vertex 3 X-coordinate {m}
    -13.449999999292,        !- Vertex 3 Y-coordinate {m}
    2.895782262717,          !- Vertex 3 Z-coordinate {m}
    9.566777875942,          !- Vertex 4 X-coordinate {m}
    -12.380536660792,        !- Vertex 4 Y-coordinate {m}
    2.895782265188;          !- Vertex 4 Z-coordinate {m}

! Block, M, Partici?n - 3,097 m? (Block, C2), Surface Area: 3.0969 <Other side>
BuildingSurface:Detailed,
    Block:C2_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:M_Partition_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880400,          !- Vertex 1 X-coordinate {m}
    -13.449999999100,        !- Vertex 1 Y-coordinate {m}
    0.000000012717,          !- Vertex 1 Z-coordinate {m}
    9.566777879600,          !- Vertex 2 X-coordinate {m}
    -12.380536659100,        !- Vertex 2 Y-coordinate {m}
    0.000000012788,          !- Vertex 2 Z-coordinate {m}
    9.566777876342,          !- Vertex 3 X-coordinate {m}
    -12.380536659292,        !- Vertex 3 Y-coordinate {m}
    2.895782262788,          !- Vertex 3 Z-coordinate {m}
    9.566777877242,          !- Vertex 4 X-coordinate {m}
    -13.449999999292,        !- Vertex 4 Y-coordinate {m}
    2.895782262717;          !- Vertex 4 Z-coordinate {m}

! Block, M, Partici?n - 6,764 m? (Block, D1), Surface Area: 6.7639
BuildingSurface:Detailed,
    Block:M_Partition_3_0_0, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    M,                       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D1_Partition_2_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -13.450000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000014317,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -13.450000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000017644,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -13.450000002459,        !- Vertex 3 Y-coordinate {m}
    2.400000024744,          !- Vertex 3 Z-coordinate {m}
    10.190000025557,         !- Vertex 4 X-coordinate {m}
    -13.450000002710,        !- Vertex 4 Y-coordinate {m}
    3.170000012291,          !- Vertex 4 Z-coordinate {m}
    9.566777877242,          !- Vertex 5 X-coordinate {m}
    -13.449999999292,        !- Vertex 5 Y-coordinate {m}
    2.895782262717;          !- Vertex 5 Z-coordinate {m}

! Block, M, Partici?n - 6,764 m? (Block, D1), Surface Area: 6.7639 <Other side>
BuildingSurface:Detailed,
    Block:D1_Partition_2_0_10020,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:M_Partition_3_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -13.450000001600,        !- Vertex 1 Y-coordinate {m}
    0.000000014744,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -13.450000001600,        !- Vertex 2 Y-coordinate {m}
    0.000000011417,          !- Vertex 2 Z-coordinate {m}
    9.566777875942,          !- Vertex 3 X-coordinate {m}
    -13.450000002592,        !- Vertex 3 Y-coordinate {m}
    2.895782261417,          !- Vertex 3 Z-coordinate {m}
    10.190000025557,         !- Vertex 4 X-coordinate {m}
    -13.450000002710,        !- Vertex 4 Y-coordinate {m}
    3.170000012291,          !- Vertex 4 Z-coordinate {m}
    11.940000046636,         !- Vertex 5 X-coordinate {m}
    -13.450000002459,        !- Vertex 5 Y-coordinate {m}
    2.400000024744;          !- Vertex 5 Z-coordinate {m}

! Block, M, Muro - 2,567 m? - 270,0?, Surface Area: 2,567m?
BuildingSurface:Detailed,
    Block:M_Wall_4_0_0,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    M,                       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -13.450000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000017644,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -12.380536661700,        !- Vertex 2 Y-coordinate {m}
    0.000000017714,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -12.380536660959,        !- Vertex 3 Y-coordinate {m}
    2.400000018514,          !- Vertex 3 Z-coordinate {m}
    11.940000046636,         !- Vertex 4 X-coordinate {m}
    -13.450000002459,        !- Vertex 4 Y-coordinate {m}
    2.400000024744;          !- Vertex 4 Z-coordinate {m}

! Block, M, Cubierta exterior - 24? Pendiente 0,728 m?, Surface Area: 0,728m?
BuildingSurface:Detailed,
    Block:M_Roof_5_0_0,      !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    M,                       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777875942,          !- Vertex 1 X-coordinate {m}
    -12.380536660792,        !- Vertex 1 Y-coordinate {m}
    2.895782265188,          !- Vertex 1 Z-coordinate {m}
    9.566777877242,          !- Vertex 2 X-coordinate {m}
    -13.449999999292,        !- Vertex 2 Y-coordinate {m}
    2.895782262717,          !- Vertex 2 Z-coordinate {m}
    10.190000025557,         !- Vertex 3 X-coordinate {m}
    -13.450000002710,        !- Vertex 3 Y-coordinate {m}
    3.170000012291,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -12.380536660710,        !- Vertex 4 Y-coordinate {m}
    3.170000016062;          !- Vertex 4 Z-coordinate {m}

! Block, M, Cubierta exterior - 24? Pendiente 2,045 m?, Surface Area: 2,045m?
BuildingSurface:Detailed,
    Block:M_Roof_6_0_0,      !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    M,                       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000046636,         !- Vertex 1 X-coordinate {m}
    -13.450000002459,        !- Vertex 1 Y-coordinate {m}
    2.400000024744,          !- Vertex 1 Z-coordinate {m}
    11.940000046636,         !- Vertex 2 X-coordinate {m}
    -12.380536660959,        !- Vertex 2 Y-coordinate {m}
    2.400000018514,          !- Vertex 2 Z-coordinate {m}
    10.190000015557,         !- Vertex 3 X-coordinate {m}
    -12.380536660710,        !- Vertex 3 Y-coordinate {m}
    3.170000016062,          !- Vertex 3 Z-coordinate {m}
    10.190000025557,         !- Vertex 4 X-coordinate {m}
    -13.450000002710,        !- Vertex 4 Y-coordinate {m}
    3.170000012291;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Suelo sobre terreno - 13,825 m? (Terreno), Surface Area: 13,825m?
BuildingSurface:Detailed,
    Block:D1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    D1,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -17.400000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000016682,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -17.400000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000012477,          !- Vertex 2 Z-coordinate {m}
    8.440000050000,          !- Vertex 3 X-coordinate {m}
    -13.450000001700,        !- Vertex 3 Y-coordinate {m}
    0.000000012738,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -13.450000001600,        !- Vertex 4 Y-coordinate {m}
    0.000000014744;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Partici?n - 2,984 m? (Block, C2), Surface Area: 1.4348
BuildingSurface:Detailed,
    Block:D1_Partition_1_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D1,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C2_Partition_3_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -13.450000001600,        !- Vertex 1 Y-coordinate {m}
    0.000000011417,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -13.450000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000012738,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -13.450000002759,        !- Vertex 3 Y-coordinate {m}
    2.399999965338,          !- Vertex 3 Z-coordinate {m}
    9.566777875942,          !- Vertex 4 X-coordinate {m}
    -13.450000002592,        !- Vertex 4 Y-coordinate {m}
    2.895782261417;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Partici?n - 2,984 m? (Block, C2), Surface Area: 1.4348 <Other side>
BuildingSurface:Detailed,
    Block:C2_Partition_3_0_10021,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D1_Partition_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000050000,          !- Vertex 1 X-coordinate {m}
    -13.450000002200,        !- Vertex 1 Y-coordinate {m}
    0.000000015338,          !- Vertex 1 Z-coordinate {m}
    9.566777880400,          !- Vertex 2 X-coordinate {m}
    -13.449999999100,        !- Vertex 2 Y-coordinate {m}
    0.000000012717,          !- Vertex 2 Z-coordinate {m}
    9.566777877242,          !- Vertex 3 X-coordinate {m}
    -13.449999999292,        !- Vertex 3 Y-coordinate {m}
    2.895782262717,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -13.450000002759,        !- Vertex 4 Y-coordinate {m}
    2.399999965338;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Muro - 9,480 m? - 90,0?, Surface Area: 9,480m?
BuildingSurface:Detailed,
    Block:D1_Wall_3_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000050000,          !- Vertex 1 X-coordinate {m}
    -13.450000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000012738,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -17.400000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000012477,          !- Vertex 2 Z-coordinate {m}
    8.440000046336,          !- Vertex 3 X-coordinate {m}
    -17.400000004759,        !- Vertex 3 Y-coordinate {m}
    2.400000011977,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -13.450000002759,        !- Vertex 4 Y-coordinate {m}
    2.399999965338;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Muro - 9,747 m? - 0,0?, Surface Area: 9,747m?
BuildingSurface:Detailed,
    Block:D1_Wall_4_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    8.440000050000,          !- Vertex 1 X-coordinate {m}
    -17.400000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000012477,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -17.400000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000016682,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -17.400000003159,        !- Vertex 3 Y-coordinate {m}
    2.400000016682,          !- Vertex 3 Z-coordinate {m}
    10.190000045557,         !- Vertex 4 X-coordinate {m}
    -17.400000003510,        !- Vertex 4 Y-coordinate {m}
    3.170000014229,          !- Vertex 4 Z-coordinate {m}
    8.440000046336,          !- Vertex 5 X-coordinate {m}
    -17.400000004759,        !- Vertex 5 Y-coordinate {m}
    2.400000011977;          !- Vertex 5 Z-coordinate {m}

! Block, D1, Muro - 9,480 m? - 270,0?, Surface Area: 9,480m?
BuildingSurface:Detailed,
    Block:D1_Wall_5_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -17.400000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000016682,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -13.450000001600,        !- Vertex 2 Y-coordinate {m}
    0.000000014744,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -13.450000002459,        !- Vertex 3 Y-coordinate {m}
    2.400000024744,          !- Vertex 3 Z-coordinate {m}
    11.940000046636,         !- Vertex 4 X-coordinate {m}
    -17.400000003159,        !- Vertex 4 Y-coordinate {m}
    2.400000016682;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Cubierta exterior - 24? Pendiente 7,552 m?, Surface Area: 7,552m?
BuildingSurface:Detailed,
    Block:D1_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000046636,          !- Vertex 1 X-coordinate {m}
    -13.450000002759,        !- Vertex 1 Y-coordinate {m}
    2.399999965338,          !- Vertex 1 Z-coordinate {m}
    8.440000046336,          !- Vertex 2 X-coordinate {m}
    -17.400000004759,        !- Vertex 2 Y-coordinate {m}
    2.400000011977,          !- Vertex 2 Z-coordinate {m}
    10.190000045557,         !- Vertex 3 X-coordinate {m}
    -17.400000003510,        !- Vertex 3 Y-coordinate {m}
    3.170000014229,          !- Vertex 3 Z-coordinate {m}
    10.190000025557,         !- Vertex 4 X-coordinate {m}
    -13.450000002710,        !- Vertex 4 Y-coordinate {m}
    3.170000012291;          !- Vertex 4 Z-coordinate {m}

! Block, D1, Cubierta exterior - 24? Pendiente 7,552 m?, Surface Area: 7,552m?
BuildingSurface:Detailed,
    Block:D1_Roof_7_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D1,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000046636,         !- Vertex 1 X-coordinate {m}
    -17.400000003159,        !- Vertex 1 Y-coordinate {m}
    2.400000016682,          !- Vertex 1 Z-coordinate {m}
    11.940000046636,         !- Vertex 2 X-coordinate {m}
    -13.450000002459,        !- Vertex 2 Y-coordinate {m}
    2.400000024744,          !- Vertex 2 Z-coordinate {m}
    10.190000025557,         !- Vertex 3 X-coordinate {m}
    -13.450000002710,        !- Vertex 3 Y-coordinate {m}
    3.170000012291,          !- Vertex 3 Z-coordinate {m}
    10.190000045557,         !- Vertex 4 X-coordinate {m}
    -17.400000003510,        !- Vertex 4 Y-coordinate {m}
    3.170000014229;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Suelo sobre terreno - 9,456 m? (Terreno), Surface Area: 9,456m?
BuildingSurface:Detailed,
    Block:D2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    D2,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -10.000000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000017872,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -10.000000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000014546,          !- Vertex 2 Z-coordinate {m}
    9.566777880000,          !- Vertex 3 X-coordinate {m}
    -6.015435931700,         !- Vertex 3 Y-coordinate {m}
    0.000000014810,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -6.015435931700,         !- Vertex 4 Y-coordinate {m}
    0.000000018136;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Muro - 9,563 m? - 270,0?, Surface Area: 9,563m?
BuildingSurface:Detailed,
    Block:D2_Wall_1_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -10.000000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000017872,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000018136,          !- Vertex 2 Z-coordinate {m}
    11.940000043236,         !- Vertex 3 X-coordinate {m}
    -6.015435922159,         !- Vertex 3 Y-coordinate {m}
    2.400000015436,          !- Vertex 3 Z-coordinate {m}
    11.940000043136,         !- Vertex 4 X-coordinate {m}
    -10.000000002159,        !- Vertex 4 Y-coordinate {m}
    2.400000015172;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 6,764 m? (Block, B3), Surface Area: 6.7639
BuildingSurface:Detailed,
    Block:D2_Partition_2_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B3_Partition_1_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -10.000000001700,        !- Vertex 1 Y-coordinate {m}
    0.000000014546,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -10.000000001700,        !- Vertex 2 Y-coordinate {m}
    0.000000017872,          !- Vertex 2 Z-coordinate {m}
    11.940000043136,         !- Vertex 3 X-coordinate {m}
    -10.000000002159,        !- Vertex 3 Y-coordinate {m}
    2.400000015172,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -10.000000003110,        !- Vertex 4 Y-coordinate {m}
    3.170000011419,          !- Vertex 4 Z-coordinate {m}
    9.566777875942,          !- Vertex 5 X-coordinate {m}
    -10.000000002992,        !- Vertex 5 Y-coordinate {m}
    2.895782270546;          !- Vertex 5 Z-coordinate {m}

! Block, D2, Partici?n - 6,764 m? (Block, B3), Surface Area: 6.7639 <Other side>
BuildingSurface:Detailed,
    Block:B3_Partition_1_0_10023,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -10.000000001800,        !- Vertex 1 Y-coordinate {m}
    0.000000013872,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -10.000000001800,        !- Vertex 2 Y-coordinate {m}
    0.000000010546,          !- Vertex 2 Z-coordinate {m}
    9.566777875942,          !- Vertex 3 X-coordinate {m}
    -10.000000002992,        !- Vertex 3 Y-coordinate {m}
    2.895782270546,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -10.000000003110,        !- Vertex 4 Y-coordinate {m}
    3.170000011419,          !- Vertex 4 Z-coordinate {m}
    11.940000046636,         !- Vertex 5 X-coordinate {m}
    -10.000000002759,        !- Vertex 5 Y-coordinate {m}
    2.400000013872;          !- Vertex 5 Z-coordinate {m}

! Block, D2, Partici?n - 6,780 m? (Block, B2), Surface Area: 0.0158
BuildingSurface:Detailed,
    Block:D2_Partition_3_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B2_Partition_2_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    9.834597439076,          !- Vertex 1 X-coordinate {m}
    -6.015435925400,         !- Vertex 1 Y-coordinate {m}
    3.013622876785,          !- Vertex 1 Z-coordinate {m}
    9.566777877942,          !- Vertex 2 X-coordinate {m}
    -6.015435925692,         !- Vertex 2 Y-coordinate {m}
    2.895782270010,          !- Vertex 2 Z-coordinate {m}
    9.566777877676,          !- Vertex 3 X-coordinate {m}
    -6.015435925400,         !- Vertex 3 Y-coordinate {m}
    3.013622878010;          !- Vertex 3 Z-coordinate {m}

! Block, D2, Partici?n - 6,780 m? (Block, B2), Surface Area: 0.0158 <Other side>
BuildingSurface:Detailed,
    Block:B2_Partition_2_0_10024,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_3_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    9.566777877942,          !- Vertex 1 X-coordinate {m}
    -6.015435925692,         !- Vertex 1 Y-coordinate {m}
    2.895782270010,          !- Vertex 1 Z-coordinate {m}
    9.834597439076,          !- Vertex 2 X-coordinate {m}
    -6.015435925400,         !- Vertex 2 Y-coordinate {m}
    3.013622876785,          !- Vertex 2 Z-coordinate {m}
    9.566777877676,          !- Vertex 3 X-coordinate {m}
    -6.015435925400,         !- Vertex 3 Y-coordinate {m}
    3.013622878010;          !- Vertex 3 Z-coordinate {m}

! Block, D2, Partici?n - 6,780 m? (Block, B2), Surface Area: 6.7639
BuildingSurface:Detailed,
    Block:D2_Partition_3_0_1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B2_Partition_2_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000018136,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.000000014810,          !- Vertex 2 Z-coordinate {m}
    9.566777877942,          !- Vertex 3 X-coordinate {m}
    -6.015435925692,         !- Vertex 3 Y-coordinate {m}
    2.895782270010,          !- Vertex 3 Z-coordinate {m}
    10.190000005557,         !- Vertex 4 X-coordinate {m}
    -6.015435925010,         !- Vertex 4 Y-coordinate {m}
    3.170000005883,          !- Vertex 4 Z-coordinate {m}
    11.940000043236,         !- Vertex 5 X-coordinate {m}
    -6.015435922159,         !- Vertex 5 Y-coordinate {m}
    2.400000015436;          !- Vertex 5 Z-coordinate {m}

! Block, D2, Partici?n - 6,780 m? (Block, B2), Surface Area: 6.7639 <Other side>
BuildingSurface:Detailed,
    Block:B2_Partition_2_0_10025,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_3_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777882100,          !- Vertex 1 X-coordinate {m}
    -6.015435932200,         !- Vertex 1 Y-coordinate {m}
    0.000000016010,          !- Vertex 1 Z-coordinate {m}
    11.940000051200,         !- Vertex 2 X-coordinate {m}
    -6.015435932200,         !- Vertex 2 Y-coordinate {m}
    0.000000023236,          !- Vertex 2 Z-coordinate {m}
    11.940000047536,         !- Vertex 3 X-coordinate {m}
    -6.015435926759,         !- Vertex 3 Y-coordinate {m}
    2.400000023536,          !- Vertex 3 Z-coordinate {m}
    10.190000005557,         !- Vertex 4 X-coordinate {m}
    -6.015435925010,         !- Vertex 4 Y-coordinate {m}
    3.170000005883,          !- Vertex 4 Z-coordinate {m}
    9.566777877942,          !- Vertex 5 X-coordinate {m}
    -6.015435925692,         !- Vertex 5 Y-coordinate {m}
    2.895782270010;          !- Vertex 5 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 2.6462
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879899,          !- Vertex 1 X-coordinate {m}
    -7.416077361600,         !- Vertex 1 Y-coordinate {m}
    0.001000018117,          !- Vertex 1 Z-coordinate {m}
    9.566777879899,          !- Vertex 2 X-coordinate {m}
    -10.000000001600,        !- Vertex 2 Y-coordinate {m}
    0.001000017946,          !- Vertex 2 Z-coordinate {m}
    9.566777878763,          !- Vertex 3 X-coordinate {m}
    -10.000000001668,        !- Vertex 3 Y-coordinate {m}
    1.025099687946,          !- Vertex 3 Z-coordinate {m}
    9.566777878763,          !- Vertex 4 X-coordinate {m}
    -7.416077361668,         !- Vertex 4 Y-coordinate {m}
    1.025099688117;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 2.6462 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10026,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879899,          !- Vertex 1 X-coordinate {m}
    -10.000000001600,        !- Vertex 1 Y-coordinate {m}
    0.001000017946,          !- Vertex 1 Z-coordinate {m}
    9.566777879899,          !- Vertex 2 X-coordinate {m}
    -7.416077361600,         !- Vertex 2 Y-coordinate {m}
    0.001000018117,          !- Vertex 2 Z-coordinate {m}
    9.566777878763,          !- Vertex 3 X-coordinate {m}
    -7.416077361668,         !- Vertex 3 Y-coordinate {m}
    1.025099688117,          !- Vertex 3 Z-coordinate {m}
    9.566777878763,          !- Vertex 4 X-coordinate {m}
    -10.000000001668,        !- Vertex 4 Y-coordinate {m}
    1.025099687946;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.7186
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.000000014810,          !- Vertex 1 Z-coordinate {m}
    9.566777879900,          !- Vertex 2 X-coordinate {m}
    -6.716435931600,         !- Vertex 2 Y-coordinate {m}
    0.000000018163,          !- Vertex 2 Z-coordinate {m}
    9.566777878663,          !- Vertex 3 X-coordinate {m}
    -6.716435931668,         !- Vertex 3 Y-coordinate {m}
    1.025099688163,          !- Vertex 3 Z-coordinate {m}
    9.566777878663,          !- Vertex 4 X-coordinate {m}
    -6.015435931668,         !- Vertex 4 Y-coordinate {m}
    1.025099688210;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.7186 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10027,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879900,          !- Vertex 1 X-coordinate {m}
    -6.716435931600,         !- Vertex 1 Y-coordinate {m}
    0.000000018163,          !- Vertex 1 Z-coordinate {m}
    9.566777879800,          !- Vertex 2 X-coordinate {m}
    -6.015435931600,         !- Vertex 2 Y-coordinate {m}
    0.000000018210,          !- Vertex 2 Z-coordinate {m}
    9.566777878663,          !- Vertex 3 X-coordinate {m}
    -6.015435931668,         !- Vertex 3 Y-coordinate {m}
    1.025099688210,          !- Vertex 3 Z-coordinate {m}
    9.566777878663,          !- Vertex 4 X-coordinate {m}
    -6.716435931668,         !- Vertex 4 Y-coordinate {m}
    1.025099688163;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.7981
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_2,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    9.566777876642,          !- Vertex 1 X-coordinate {m}
    -6.780634685592,         !- Vertex 1 Y-coordinate {m}
    2.895782277559,          !- Vertex 1 Z-coordinate {m}
    9.566777877236,          !- Vertex 2 X-coordinate {m}
    -9.999999999959,         !- Vertex 2 Y-coordinate {m}
    2.400000050446,          !- Vertex 2 Z-coordinate {m}
    9.566777875942,          !- Vertex 3 X-coordinate {m}
    -10.000000002992,        !- Vertex 3 Y-coordinate {m}
    2.895782270546;          !- Vertex 3 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.7981 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10028,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    9.566777877236,          !- Vertex 1 X-coordinate {m}
    -9.999999999959,         !- Vertex 1 Y-coordinate {m}
    2.400000050446,          !- Vertex 1 Z-coordinate {m}
    9.566777876642,          !- Vertex 2 X-coordinate {m}
    -6.780634685592,         !- Vertex 2 Y-coordinate {m}
    2.895782277559,          !- Vertex 2 Z-coordinate {m}
    9.566777876642,          !- Vertex 3 X-coordinate {m}
    -9.999999997992,         !- Vertex 3 Y-coordinate {m}
    2.895782270746;          !- Vertex 3 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.7178
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_3,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777878663,          !- Vertex 1 X-coordinate {m}
    -6.015435931668,         !- Vertex 1 Y-coordinate {m}
    1.025099688210,          !- Vertex 1 Z-coordinate {m}
    9.566777878663,          !- Vertex 2 X-coordinate {m}
    -6.716435931668,         !- Vertex 2 Y-coordinate {m}
    1.025099688163,          !- Vertex 2 Z-coordinate {m}
    9.566777877528,          !- Vertex 3 X-coordinate {m}
    -6.716435925736,         !- Vertex 3 Y-coordinate {m}
    2.048999363963,          !- Vertex 3 Z-coordinate {m}
    9.566777877528,          !- Vertex 4 X-coordinate {m}
    -6.015435935736,         !- Vertex 4 Y-coordinate {m}
    2.048999364010;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.7178 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10029,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777878663,          !- Vertex 1 X-coordinate {m}
    -6.716435931668,         !- Vertex 1 Y-coordinate {m}
    1.025099688163,          !- Vertex 1 Z-coordinate {m}
    9.566777878663,          !- Vertex 2 X-coordinate {m}
    -6.015435931668,         !- Vertex 2 Y-coordinate {m}
    1.025099688210,          !- Vertex 2 Z-coordinate {m}
    9.566777877528,          !- Vertex 3 X-coordinate {m}
    -6.015435935736,         !- Vertex 3 Y-coordinate {m}
    2.048999364010,          !- Vertex 3 Z-coordinate {m}
    9.566777877528,          !- Vertex 4 X-coordinate {m}
    -6.716435925736,         !- Vertex 4 Y-coordinate {m}
    2.048999363963;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 1.2
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_4,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777877528,          !- Vertex 1 X-coordinate {m}
    -6.015435935736,         !- Vertex 1 Y-coordinate {m}
    2.048999364010,          !- Vertex 1 Z-coordinate {m}
    9.566777877528,          !- Vertex 2 X-coordinate {m}
    -7.416077365736,         !- Vertex 2 Y-coordinate {m}
    2.048999363917,          !- Vertex 2 Z-coordinate {m}
    9.566777876779,          !- Vertex 3 X-coordinate {m}
    -7.416077375785,         !- Vertex 3 Y-coordinate {m}
    2.797924113917,          !- Vertex 3 Z-coordinate {m}
    9.566777877676,          !- Vertex 4 X-coordinate {m}
    -6.015435925400,         !- Vertex 4 Y-coordinate {m}
    3.013622878010;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 1.2 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10030,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777877528,          !- Vertex 1 X-coordinate {m}
    -7.416077365736,         !- Vertex 1 Y-coordinate {m}
    2.048999363917,          !- Vertex 1 Z-coordinate {m}
    9.566777877528,          !- Vertex 2 X-coordinate {m}
    -6.015435935736,         !- Vertex 2 Y-coordinate {m}
    2.048999364010,          !- Vertex 2 Z-coordinate {m}
    9.566777876476,          !- Vertex 3 X-coordinate {m}
    -6.015435935800,         !- Vertex 3 Y-coordinate {m}
    3.013622874010,          !- Vertex 3 Z-coordinate {m}
    9.566777876779,          !- Vertex 4 X-coordinate {m}
    -7.416077375785,         !- Vertex 4 Y-coordinate {m}
    2.797924113917;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 4.0667
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_5,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777878763,          !- Vertex 1 X-coordinate {m}
    -7.416077361668,         !- Vertex 1 Y-coordinate {m}
    1.025099688117,          !- Vertex 1 Z-coordinate {m}
    9.566777878763,          !- Vertex 2 X-coordinate {m}
    -10.000000001668,        !- Vertex 2 Y-coordinate {m}
    1.025099687946,          !- Vertex 2 Z-coordinate {m}
    9.566777877236,          !- Vertex 3 X-coordinate {m}
    -9.999999999959,         !- Vertex 3 Y-coordinate {m}
    2.400000050446,          !- Vertex 3 Z-coordinate {m}
    9.566777876779,          !- Vertex 4 X-coordinate {m}
    -7.416077375785,         !- Vertex 4 Y-coordinate {m}
    2.797924113917;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 4.0667 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10031,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777878763,          !- Vertex 1 X-coordinate {m}
    -10.000000001668,        !- Vertex 1 Y-coordinate {m}
    1.025099687946,          !- Vertex 1 Z-coordinate {m}
    9.566777878763,          !- Vertex 2 X-coordinate {m}
    -7.416077361668,         !- Vertex 2 Y-coordinate {m}
    1.025099688117,          !- Vertex 2 Z-coordinate {m}
    9.566777876779,          !- Vertex 3 X-coordinate {m}
    -7.416077375785,         !- Vertex 3 Y-coordinate {m}
    2.797924113917,          !- Vertex 3 Z-coordinate {m}
    9.566777877236,          !- Vertex 4 X-coordinate {m}
    -9.999999999959,         !- Vertex 4 Y-coordinate {m}
    2.400000050446;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.011
BuildingSurface:Detailed,
    Block:D2_Partition_4_0_6,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_5_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879899,          !- Vertex 1 X-coordinate {m}
    -6.716435931600,         !- Vertex 1 Y-coordinate {m}
    0.001000018163,          !- Vertex 1 Z-coordinate {m}
    9.566777879899,          !- Vertex 2 X-coordinate {m}
    -7.416077361600,         !- Vertex 2 Y-coordinate {m}
    0.001000018117,          !- Vertex 2 Z-coordinate {m}
    9.566777877528,          !- Vertex 3 X-coordinate {m}
    -7.416077365736,         !- Vertex 3 Y-coordinate {m}
    2.048999363917,          !- Vertex 3 Z-coordinate {m}
    9.566777877528,          !- Vertex 4 X-coordinate {m}
    -6.716435925736,         !- Vertex 4 Y-coordinate {m}
    2.048999363963;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Partici?n - 11,584 m? (Block, C3), Surface Area: 0.011 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_5_0_10032,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D2_Partition_4_0_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879899,          !- Vertex 1 X-coordinate {m}
    -7.416077361600,         !- Vertex 1 Y-coordinate {m}
    0.001000018117,          !- Vertex 1 Z-coordinate {m}
    9.566777879899,          !- Vertex 2 X-coordinate {m}
    -6.716435931600,         !- Vertex 2 Y-coordinate {m}
    0.001000018163,          !- Vertex 2 Z-coordinate {m}
    9.566777877528,          !- Vertex 3 X-coordinate {m}
    -6.716435925736,         !- Vertex 3 Y-coordinate {m}
    2.048999363963,          !- Vertex 3 Z-coordinate {m}
    9.566777877528,          !- Vertex 4 X-coordinate {m}
    -7.416077365736,         !- Vertex 4 Y-coordinate {m}
    2.048999363917;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Cubierta exterior - 24? Pendiente 7,618 m?, Surface Area: 7,618m?
BuildingSurface:Detailed,
    Block:D2_Roof_5_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000043136,         !- Vertex 1 X-coordinate {m}
    -10.000000002159,        !- Vertex 1 Y-coordinate {m}
    2.400000015172,          !- Vertex 1 Z-coordinate {m}
    11.940000043236,         !- Vertex 2 X-coordinate {m}
    -6.015435922159,         !- Vertex 2 Y-coordinate {m}
    2.400000015436,          !- Vertex 2 Z-coordinate {m}
    10.190000005557,         !- Vertex 3 X-coordinate {m}
    -6.015435925010,         !- Vertex 3 Y-coordinate {m}
    3.170000005883,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -10.000000003110,        !- Vertex 4 Y-coordinate {m}
    3.170000011419;          !- Vertex 4 Z-coordinate {m}

! Block, D2, Cubierta exterior - 24? Pendiente 2,601 m?, Surface Area: 2,601m?
BuildingSurface:Detailed,
    Block:D2_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    9.834597439076,          !- Vertex 1 X-coordinate {m}
    -6.015435925400,         !- Vertex 1 Y-coordinate {m}
    3.013622876785,          !- Vertex 1 Z-coordinate {m}
    9.566777876642,          !- Vertex 2 X-coordinate {m}
    -6.780634685592,         !- Vertex 2 Y-coordinate {m}
    2.895782277559,          !- Vertex 2 Z-coordinate {m}
    9.566777875942,          !- Vertex 3 X-coordinate {m}
    -10.000000002992,        !- Vertex 3 Y-coordinate {m}
    2.895782270546,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -10.000000003110,        !- Vertex 4 Y-coordinate {m}
    3.170000011419,          !- Vertex 4 Z-coordinate {m}
    10.190000005557,         !- Vertex 5 X-coordinate {m}
    -6.015435925010,         !- Vertex 5 Y-coordinate {m}
    3.170000005883;          !- Vertex 5 Z-coordinate {m}

! Block, D2, Cubierta exterior - 9? Pendiente 0,104 m?, Surface Area: 0,104m?
BuildingSurface:Detailed,
    Block:D2_Roof_7_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    9.566777876642,          !- Vertex 1 X-coordinate {m}
    -6.780634685592,         !- Vertex 1 Y-coordinate {m}
    2.895782277559,          !- Vertex 1 Z-coordinate {m}
    9.834597439076,          !- Vertex 2 X-coordinate {m}
    -6.015435925400,         !- Vertex 2 Y-coordinate {m}
    3.013622876785,          !- Vertex 2 Z-coordinate {m}
    9.566777877676,          !- Vertex 3 X-coordinate {m}
    -6.015435925400,         !- Vertex 3 Y-coordinate {m}
    3.013622878010;          !- Vertex 3 Z-coordinate {m}

! Block, B3, Suelo sobre terreno - 5,650 m? (Terreno), Surface Area: 5,650m?
BuildingSurface:Detailed,
    Block:B3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    B3,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -12.380536661700,        !- Vertex 1 Y-coordinate {m}
    0.000000018514,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -12.380536661700,        !- Vertex 2 Y-coordinate {m}
    0.000000015188,          !- Vertex 2 Z-coordinate {m}
    9.566777880000,          !- Vertex 3 X-coordinate {m}
    -10.000000001800,        !- Vertex 3 Y-coordinate {m}
    0.000000010546,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -10.000000001800,        !- Vertex 4 Y-coordinate {m}
    0.000000013872;          !- Vertex 4 Z-coordinate {m}

! Block, B3, Partici?n - 6,894 m? (Block, C2), Surface Area: 5.4695
BuildingSurface:Detailed,
    Block:B3_Partition_2_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C2_Partition_5_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -10.000000001800,        !- Vertex 1 Y-coordinate {m}
    0.000000010546,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -12.380536661700,        !- Vertex 2 Y-coordinate {m}
    0.000000015188,          !- Vertex 2 Z-coordinate {m}
    9.566777875942,          !- Vertex 3 X-coordinate {m}
    -12.380536660792,        !- Vertex 3 Y-coordinate {m}
    2.895782265188,          !- Vertex 3 Z-coordinate {m}
    9.566777875942,          !- Vertex 4 X-coordinate {m}
    -10.000000002992,        !- Vertex 4 Y-coordinate {m}
    2.895782270546;          !- Vertex 4 Z-coordinate {m}

! Block, B3, Partici?n - 6,894 m? (Block, C2), Surface Area: 5.4695 <Other side>
BuildingSurface:Detailed,
    Block:C2_Partition_5_0_10034,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B3_Partition_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879600,          !- Vertex 1 X-coordinate {m}
    -12.380536659100,        !- Vertex 1 Y-coordinate {m}
    0.000000012788,          !- Vertex 1 Z-coordinate {m}
    9.566777879600,          !- Vertex 2 X-coordinate {m}
    -9.999999999400,         !- Vertex 2 Y-coordinate {m}
    0.000000012946,          !- Vertex 2 Z-coordinate {m}
    9.566777876342,          !- Vertex 3 X-coordinate {m}
    -9.999999999592,         !- Vertex 3 Y-coordinate {m}
    2.895782262946,          !- Vertex 3 Z-coordinate {m}
    9.566777876342,          !- Vertex 4 X-coordinate {m}
    -12.380536659292,        !- Vertex 4 Y-coordinate {m}
    2.895782262788;          !- Vertex 4 Z-coordinate {m}

! Block, B3, Muro - 5,713 m? - 270,0?, Surface Area: 5,713m?
BuildingSurface:Detailed,
    Block:B3_Wall_4_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -12.380536661700,        !- Vertex 1 Y-coordinate {m}
    0.000000018514,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -10.000000001800,        !- Vertex 2 Y-coordinate {m}
    0.000000013872,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -10.000000002759,        !- Vertex 3 Y-coordinate {m}
    2.400000013872,          !- Vertex 3 Z-coordinate {m}
    11.940000046636,         !- Vertex 4 X-coordinate {m}
    -12.380536660959,        !- Vertex 4 Y-coordinate {m}
    2.400000018514;          !- Vertex 4 Z-coordinate {m}

! Block, B3, Cubierta exterior - 24? Pendiente 1,621 m?, Surface Area: 1,621m?
BuildingSurface:Detailed,
    Block:B3_Roof_5_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777875942,          !- Vertex 1 X-coordinate {m}
    -10.000000002992,        !- Vertex 1 Y-coordinate {m}
    2.895782270546,          !- Vertex 1 Z-coordinate {m}
    9.566777875942,          !- Vertex 2 X-coordinate {m}
    -12.380536660792,        !- Vertex 2 Y-coordinate {m}
    2.895782265188,          !- Vertex 2 Z-coordinate {m}
    10.190000015557,         !- Vertex 3 X-coordinate {m}
    -12.380536660710,        !- Vertex 3 Y-coordinate {m}
    3.170000016062,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -10.000000003110,        !- Vertex 4 Y-coordinate {m}
    3.170000011419;          !- Vertex 4 Z-coordinate {m}

! Block, B3, Cubierta exterior - 24? Pendiente 4,551 m?, Surface Area: 4,551m?
BuildingSurface:Detailed,
    Block:B3_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000046636,         !- Vertex 1 X-coordinate {m}
    -12.380536660959,        !- Vertex 1 Y-coordinate {m}
    2.400000018514,          !- Vertex 1 Z-coordinate {m}
    11.940000046636,         !- Vertex 2 X-coordinate {m}
    -10.000000002759,        !- Vertex 2 Y-coordinate {m}
    2.400000013872,          !- Vertex 2 Z-coordinate {m}
    10.190000015557,         !- Vertex 3 X-coordinate {m}
    -10.000000003110,        !- Vertex 3 Y-coordinate {m}
    3.170000011419,          !- Vertex 3 Z-coordinate {m}
    10.190000015557,         !- Vertex 4 X-coordinate {m}
    -12.380536660710,        !- Vertex 4 Y-coordinate {m}
    3.170000016062;          !- Vertex 4 Z-coordinate {m}

! Block, C2, Suelo sobre terreno - 3,887 m? (Terreno), Surface Area: 3,887m?
BuildingSurface:Detailed,
    Block:C2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    C2,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880400,          !- Vertex 1 X-coordinate {m}
    -13.449999999100,        !- Vertex 1 Y-coordinate {m}
    0.000000012717,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -13.450000002200,        !- Vertex 2 Y-coordinate {m}
    0.000000015338,          !- Vertex 2 Z-coordinate {m}
    8.440000050000,          !- Vertex 3 X-coordinate {m}
    -10.000000011700,        !- Vertex 3 Y-coordinate {m}
    0.000000013067,          !- Vertex 3 Z-coordinate {m}
    9.566777879600,          !- Vertex 4 X-coordinate {m}
    -9.999999999400,         !- Vertex 4 Y-coordinate {m}
    0.000000012946;          !- Vertex 4 Z-coordinate {m}

! Block, C2, Muro - 8,280 m? - 90,0?, Surface Area: 8,280m?
BuildingSurface:Detailed,
    Block:C2_Wall_1_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000050000,          !- Vertex 1 X-coordinate {m}
    -10.000000011700,        !- Vertex 1 Y-coordinate {m}
    0.000000013067,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -13.450000002200,        !- Vertex 2 Y-coordinate {m}
    0.000000015338,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -13.450000002759,        !- Vertex 3 Y-coordinate {m}
    2.399999965338,          !- Vertex 3 Z-coordinate {m}
    8.440000047336,          !- Vertex 4 X-coordinate {m}
    -10.000000004759,        !- Vertex 4 Y-coordinate {m}
    2.399999922467;          !- Vertex 4 Z-coordinate {m}

! Block, C2, Partici?n - 2,984 m? (Block, C3, Block, C3), Surface Area: 1.5601
BuildingSurface:Detailed,
    Block:C2_Partition_2_1_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_4_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777879600,          !- Vertex 1 X-coordinate {m}
    -9.999999999400,         !- Vertex 1 Y-coordinate {m}
    0.000000012946,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -10.000000011700,        !- Vertex 2 Y-coordinate {m}
    0.000000013067,          !- Vertex 2 Z-coordinate {m}
    8.440000047336,          !- Vertex 3 X-coordinate {m}
    -10.000000004759,        !- Vertex 3 Y-coordinate {m}
    2.399999922467,          !- Vertex 3 Z-coordinate {m}
    9.566777876342,          !- Vertex 4 X-coordinate {m}
    -9.999999999592,         !- Vertex 4 Y-coordinate {m}
    2.895782262946;          !- Vertex 4 Z-coordinate {m}

! Block, C2, Partici?n - 2,984 m? (Block, C3, Block, C3), Surface Area: 1.5601 <Other side>
BuildingSurface:Detailed,
    Block:C3_Partition_4_0_10036,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C2_Partition_2_1_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000050000,          !- Vertex 1 X-coordinate {m}
    -10.000000006700,        !- Vertex 1 Y-coordinate {m}
    0.000000014267,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -10.000000006700,        !- Vertex 2 Y-coordinate {m}
    0.000000015846,          !- Vertex 2 Z-coordinate {m}
    9.566777876642,          !- Vertex 3 X-coordinate {m}
    -9.999999997992,         !- Vertex 3 Y-coordinate {m}
    2.895782270746,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -9.999999995959,         !- Vertex 4 Y-coordinate {m}
    2.400000007967;          !- Vertex 4 Z-coordinate {m}

! Block, C2, Cubierta exterior - 24? Pendiente 4,247 m?, Surface Area: 4,247m?
BuildingSurface:Detailed,
    Block:C2_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000047336,          !- Vertex 1 X-coordinate {m}
    -10.000000004759,        !- Vertex 1 Y-coordinate {m}
    2.399999922467,          !- Vertex 1 Z-coordinate {m}
    8.440000046636,          !- Vertex 2 X-coordinate {m}
    -13.450000002759,        !- Vertex 2 Y-coordinate {m}
    2.399999965338,          !- Vertex 2 Z-coordinate {m}
    9.566777877242,          !- Vertex 3 X-coordinate {m}
    -13.449999999292,        !- Vertex 3 Y-coordinate {m}
    2.895782262717,          !- Vertex 3 Z-coordinate {m}
    9.566777876342,          !- Vertex 4 X-coordinate {m}
    -9.999999999592,         !- Vertex 4 Y-coordinate {m}
    2.895782262946;          !- Vertex 4 Z-coordinate {m}

! Block, C3, Suelo sobre terreno - 1,814 m? (Terreno), Surface Area: 1,814m?
BuildingSurface:Detailed,
    Block:C3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    C3,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -10.000000006700,        !- Vertex 1 Y-coordinate {m}
    0.000000015846,          !- Vertex 1 Z-coordinate {m}
    8.440000050000,          !- Vertex 2 X-coordinate {m}
    -10.000000006700,        !- Vertex 2 Y-coordinate {m}
    0.000000014267,          !- Vertex 2 Z-coordinate {m}
    9.566777880000,          !- Vertex 3 X-coordinate {m}
    -6.780634635900,         !- Vertex 3 Y-coordinate {m}
    0.000000014759;          !- Vertex 3 Z-coordinate {m}

! Block, C3, Suelo sobre terreno - 4,862 m? (Terreno), Surface Area: 4,855m?
BuildingSurface:Detailed,
    Block:C3_GroundFloor_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    C3,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.442452650000,          !- Vertex 1 X-coordinate {m}
    -9.992992431700,         !- Vertex 1 Y-coordinate {m}
    0.000000012771,          !- Vertex 1 Z-coordinate {m}
    8.441674146500,          !- Vertex 2 X-coordinate {m}
    -4.070737969300,         !- Vertex 2 Y-coordinate {m}
    0.000000011062,          !- Vertex 2 Z-coordinate {m}
    9.566777880000,          !- Vertex 3 X-coordinate {m}
    -4.070737961700,         !- Vertex 3 Y-coordinate {m}
    0.000000014138,          !- Vertex 3 Z-coordinate {m}
    9.566777880000,          !- Vertex 4 X-coordinate {m}
    -6.780634635900,         !- Vertex 4 Y-coordinate {m}
    0.000000014759;          !- Vertex 4 Z-coordinate {m}

! Block, C3, Partici?n - 6,019 m? (Block, B2), Surface Area: 4.6028
BuildingSurface:Detailed,
    Block:C3_Partition_8_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B2_Partition_4_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777879800,          !- Vertex 1 X-coordinate {m}
    -6.015435931600,         !- Vertex 1 Y-coordinate {m}
    0.000000018210,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -4.070737961700,         !- Vertex 2 Y-coordinate {m}
    0.000000014138,          !- Vertex 2 Z-coordinate {m}
    9.566777877058,          !- Vertex 3 X-coordinate {m}
    -4.070737961900,         !- Vertex 3 Y-coordinate {m}
    3.026893648638,          !- Vertex 3 Z-coordinate {m}
    9.566777877257,          !- Vertex 4 X-coordinate {m}
    -4.999999991910,         !- Vertex 4 Y-coordinate {m}
    3.169999998577,          !- Vertex 4 Z-coordinate {m}
    9.566777876476,          !- Vertex 5 X-coordinate {m}
    -6.015435935800,         !- Vertex 5 Y-coordinate {m}
    3.013622874010;          !- Vertex 5 Z-coordinate {m}

! Block, C3, Partici?n - 6,019 m? (Block, B2), Surface Area: 4.6028 <Other side>
BuildingSurface:Detailed,
    Block:B2_Partition_4_0_10038,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_8_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777880500,          !- Vertex 1 X-coordinate {m}
    -4.070737961700,         !- Vertex 1 Y-coordinate {m}
    0.000000018638,          !- Vertex 1 Z-coordinate {m}
    9.566777882100,          !- Vertex 2 X-coordinate {m}
    -6.015435932200,         !- Vertex 2 Y-coordinate {m}
    0.000000016010,          !- Vertex 2 Z-coordinate {m}
    9.566777877676,          !- Vertex 3 X-coordinate {m}
    -6.015435925400,         !- Vertex 3 Y-coordinate {m}
    3.013622878010,          !- Vertex 3 Z-coordinate {m}
    9.566777877257,          !- Vertex 4 X-coordinate {m}
    -4.999999991910,         !- Vertex 4 Y-coordinate {m}
    3.169999998577,          !- Vertex 4 Z-coordinate {m}
    9.566777877058,          !- Vertex 5 X-coordinate {m}
    -4.070737961900,         !- Vertex 5 Y-coordinate {m}
    3.026893648638;          !- Vertex 5 Z-coordinate {m}

! Block, C3, Partici?n - 3,406 m? (Block, D3), Surface Area: 1.987
BuildingSurface:Detailed,
    Block:C3_Partition_9_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    C3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D3_Partition_7_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -4.070737961700,         !- Vertex 1 Y-coordinate {m}
    0.000000014138,          !- Vertex 1 Z-coordinate {m}
    8.441674146500,          !- Vertex 2 X-coordinate {m}
    -4.070737969300,         !- Vertex 2 Y-coordinate {m}
    0.000000011062,          !- Vertex 2 Z-coordinate {m}
    8.441674142458,          !- Vertex 3 X-coordinate {m}
    -4.070737969500,         !- Vertex 3 Y-coordinate {m}
    3.026893651062,          !- Vertex 3 Z-coordinate {m}
    9.566777877058,          !- Vertex 4 X-coordinate {m}
    -4.070737961900,         !- Vertex 4 Y-coordinate {m}
    3.026893648638;          !- Vertex 4 Z-coordinate {m}

! Block, C3, Partici?n - 3,406 m? (Block, D3), Surface Area: 1.987 <Other side>
BuildingSurface:Detailed,
    Block:D3_Partition_7_0_10040,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:C3_Partition_9_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.441674146600,          !- Vertex 1 X-coordinate {m}
    -4.070737854400,         !- Vertex 1 Y-coordinate {m}
    0.000000008562,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -4.070737961700,         !- Vertex 2 Y-coordinate {m}
    0.000000014338,          !- Vertex 2 Z-coordinate {m}
    9.566777875758,          !- Vertex 3 X-coordinate {m}
    -4.070737963500,         !- Vertex 3 Y-coordinate {m}
    3.026893654338,          !- Vertex 3 Z-coordinate {m}
    8.441674142358,          !- Vertex 4 X-coordinate {m}
    -4.070737854600,         !- Vertex 4 Y-coordinate {m}
    3.026893648562;          !- Vertex 4 Z-coordinate {m}

! Block, C3, Cubierta exterior - 24? Pendiente 1,982 m?, Surface Area: 1,982m?
BuildingSurface:Detailed,
    Block:C3_Roof_10_0_0,    !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    9.566777876642,          !- Vertex 1 X-coordinate {m}
    -6.780634685592,         !- Vertex 1 Y-coordinate {m}
    2.895782277559,          !- Vertex 1 Z-coordinate {m}
    8.440000046636,          !- Vertex 2 X-coordinate {m}
    -9.999999995959,         !- Vertex 2 Y-coordinate {m}
    2.400000007967,          !- Vertex 2 Z-coordinate {m}
    9.566777876642,          !- Vertex 3 X-coordinate {m}
    -9.999999997992,         !- Vertex 3 Y-coordinate {m}
    2.895782270746;          !- Vertex 3 Z-coordinate {m}

! Block, C3, Cubierta exterior - 9? Pendiente 3,862 m?, Surface Area: 3,862m?
BuildingSurface:Detailed,
    Block:C3_Roof_11_0_0,    !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.440000046636,          !- Vertex 1 X-coordinate {m}
    -9.999999995959,         !- Vertex 1 Y-coordinate {m}
    2.400000007967,          !- Vertex 1 Z-coordinate {m}
    9.566777876642,          !- Vertex 2 X-coordinate {m}
    -6.780634685592,         !- Vertex 2 Y-coordinate {m}
    2.895782277559,          !- Vertex 2 Z-coordinate {m}
    9.566777877257,          !- Vertex 3 X-coordinate {m}
    -4.999999991910,         !- Vertex 3 Y-coordinate {m}
    3.169999998577,          !- Vertex 3 Z-coordinate {m}
    8.441411769457,          !- Vertex 4 X-coordinate {m}
    -5.000000002510,         !- Vertex 4 Y-coordinate {m}
    3.170000001000;          !- Vertex 4 Z-coordinate {m}

! Block, C3, Cubierta exterior - 9? Pendiente 1,058 m?, Surface Area: 1,058m?
BuildingSurface:Detailed,
    Block:C3_Roof_12_0_0,    !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777877058,          !- Vertex 1 X-coordinate {m}
    -4.070737961900,         !- Vertex 1 Y-coordinate {m}
    3.026893648638,          !- Vertex 1 Z-coordinate {m}
    8.441674142458,          !- Vertex 2 X-coordinate {m}
    -4.070737969500,         !- Vertex 2 Y-coordinate {m}
    3.026893651062,          !- Vertex 2 Z-coordinate {m}
    8.441411769457,          !- Vertex 3 X-coordinate {m}
    -5.000000002510,         !- Vertex 3 Y-coordinate {m}
    3.170000001000,          !- Vertex 3 Z-coordinate {m}
    9.566777877257,          !- Vertex 4 X-coordinate {m}
    -4.999999991910,         !- Vertex 4 Y-coordinate {m}
    3.169999998577;          !- Vertex 4 Z-coordinate {m}

! Block, D3, Suelo sobre terreno - 2,900 m? (Terreno), Surface Area: 2,891m?
BuildingSurface:Detailed,
    Block:D3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    D3,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -4.070737961700,         !- Vertex 1 Y-coordinate {m}
    0.000000018265,          !- Vertex 1 Z-coordinate {m}
    10.515241717200,         !- Vertex 2 X-coordinate {m}
    -4.070737961700,         !- Vertex 2 Y-coordinate {m}
    0.000000016268,          !- Vertex 2 Z-coordinate {m}
    11.935494280000,         !- Vertex 3 X-coordinate {m}
    -0.012873501700,         !- Vertex 3 Y-coordinate {m}
    0.000000018527;          !- Vertex 3 Z-coordinate {m}

! Block, D3, Suelo sobre terreno - 11,339 m? (Terreno), Surface Area: 11,339m?
BuildingSurface:Detailed,
    Block:D3_GroundFloor_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    D3,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.515241717200,         !- Vertex 1 X-coordinate {m}
    -4.070737961700,         !- Vertex 1 Y-coordinate {m}
    0.000000016268,          !- Vertex 1 Z-coordinate {m}
    8.441674146600,          !- Vertex 2 X-coordinate {m}
    -4.070737854400,         !- Vertex 2 Y-coordinate {m}
    0.000000008562,          !- Vertex 2 Z-coordinate {m}
    8.442452650000,          !- Vertex 3 X-coordinate {m}
    -0.000000001700,         !- Vertex 3 Y-coordinate {m}
    0.000000013632,          !- Vertex 3 Z-coordinate {m}
    11.940000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000001700,         !- Vertex 4 Y-coordinate {m}
    0.000000018034;          !- Vertex 4 Z-coordinate {m}

! Block, D3, Partici?n - 6,737 m? (Block, B2), Surface Area: 6.7369
BuildingSurface:Detailed,
    Block:D3_Partition_2_0_0,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:B2_Partition_3_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -4.070737961700,         !- Vertex 1 Y-coordinate {m}
    0.000000014338,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -4.070737961700,         !- Vertex 2 Y-coordinate {m}
    0.000000018265,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -4.070737966559,         !- Vertex 3 Y-coordinate {m}
    2.400000008165,          !- Vertex 3 Z-coordinate {m}
    10.515241715758,         !- Vertex 4 X-coordinate {m}
    -4.070737967500,         !- Vertex 4 Y-coordinate {m}
    3.026893656168,          !- Vertex 4 Z-coordinate {m}
    9.566777875758,          !- Vertex 5 X-coordinate {m}
    -4.070737963500,         !- Vertex 5 Y-coordinate {m}
    3.026893654338;          !- Vertex 5 Z-coordinate {m}

! Block, D3, Partici?n - 6,737 m? (Block, B2), Surface Area: 6.7369 <Other side>
BuildingSurface:Detailed,
    Block:B2_Partition_3_0_10042,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    B2,                      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block:D3_Partition_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -4.070737963100,         !- Vertex 1 Y-coordinate {m}
    0.000000018165,          !- Vertex 1 Z-coordinate {m}
    9.566777880500,          !- Vertex 2 X-coordinate {m}
    -4.070737961700,         !- Vertex 2 Y-coordinate {m}
    0.000000018638,          !- Vertex 2 Z-coordinate {m}
    9.566777877058,          !- Vertex 3 X-coordinate {m}
    -4.070737961900,         !- Vertex 3 Y-coordinate {m}
    3.026893648638,          !- Vertex 3 Z-coordinate {m}
    10.515241715758,         !- Vertex 4 X-coordinate {m}
    -4.070737967500,         !- Vertex 4 Y-coordinate {m}
    3.026893656168,          !- Vertex 4 Z-coordinate {m}
    11.940000046636,         !- Vertex 5 X-coordinate {m}
    -4.070737966559,         !- Vertex 5 Y-coordinate {m}
    2.400000008165;          !- Vertex 5 Z-coordinate {m}

! Block, D3, Muro - 9,739 m? - 270,0?, Surface Area: 9,739m?
BuildingSurface:Detailed,
    Block:D3_Wall_3_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -4.070737961700,         !- Vertex 1 Y-coordinate {m}
    0.000000018265,          !- Vertex 1 Z-coordinate {m}
    11.940000011800,         !- Vertex 2 X-coordinate {m}
    -0.012873511700,         !- Vertex 2 Y-coordinate {m}
    0.000000018533,          !- Vertex 2 Z-coordinate {m}
    11.940000031636,         !- Vertex 3 X-coordinate {m}
    -0.012873512159,         !- Vertex 3 Y-coordinate {m}
    2.400000015833,          !- Vertex 3 Z-coordinate {m}
    11.940000046636,         !- Vertex 4 X-coordinate {m}
    -4.070737966559,         !- Vertex 4 Y-coordinate {m}
    2.400000008165;          !- Vertex 4 Z-coordinate {m}

! Block, D3, Muro - 0,033 m? - 289,3?, Surface Area: 0,033m?
BuildingSurface:Detailed,
    Block:D3_Wall_5_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.935494280000,         !- Vertex 1 X-coordinate {m}
    -0.012873501700,         !- Vertex 1 Y-coordinate {m}
    0.000000018527,          !- Vertex 1 Z-coordinate {m}
    11.940000000000,         !- Vertex 2 X-coordinate {m}
    -0.000000001700,         !- Vertex 2 Y-coordinate {m}
    0.000000018034,          !- Vertex 2 Z-coordinate {m}
    11.939999998236,         !- Vertex 3 X-coordinate {m}
    0.000000000941,          !- Vertex 3 Y-coordinate {m}
    2.400000016134,          !- Vertex 3 Z-coordinate {m}
    11.935494276134,         !- Vertex 4 X-coordinate {m}
    -0.012873508259,         !- Vertex 4 Y-coordinate {m}
    2.401982529227;          !- Vertex 4 Z-coordinate {m}

! Block, D3, Muro - 11,046 m? - 90,0?, Surface Area: 3,285m?
BuildingSurface:Detailed,
    Block:D3_Wall_6_1_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.442452650000,          !- Vertex 1 X-coordinate {m}
    -0.000000001700,         !- Vertex 1 Y-coordinate {m}
    0.000000013632,          !- Vertex 1 Z-coordinate {m}
    8.442452650000,          !- Vertex 2 X-coordinate {m}
    -1.313458974200,         !- Vertex 2 Y-coordinate {m}
    0.000000008745,          !- Vertex 2 Z-coordinate {m}
    8.442452646353,          !- Vertex 3 X-coordinate {m}
    -1.313458974372,         !- Vertex 3 Y-coordinate {m}
    2.602272668745,          !- Vertex 3 Z-coordinate {m}
    8.442452647636,          !- Vertex 4 X-coordinate {m}
    0.000000005541,          !- Vertex 4 Y-coordinate {m}
    2.400000008832;          !- Vertex 4 Z-coordinate {m}

! Block, D3, Muro - 8,394 m? - 180,0?, Surface Area: 8,394m?
BuildingSurface:Detailed,
    Block:D3_Wall_8_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000001700,         !- Vertex 1 Y-coordinate {m}
    0.000000018034,          !- Vertex 1 Z-coordinate {m}
    8.442452650000,          !- Vertex 2 X-coordinate {m}
    -0.000000001700,         !- Vertex 2 Y-coordinate {m}
    0.000000013632,          !- Vertex 2 Z-coordinate {m}
    8.442452647636,          !- Vertex 3 X-coordinate {m}
    0.000000005541,          !- Vertex 3 Y-coordinate {m}
    2.400000008832,          !- Vertex 3 Z-coordinate {m}
    11.939999998236,         !- Vertex 4 X-coordinate {m}
    0.000000000941,          !- Vertex 4 Y-coordinate {m}
    2.400000016134;          !- Vertex 4 Z-coordinate {m}

! Block, D3, Cubierta exterior - 24? Pendiente 3,168 m?, Surface Area: 3,158m?
BuildingSurface:Detailed,
    Block:D3_Roof_9_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    11.940000046636,         !- Vertex 1 X-coordinate {m}
    -4.070737966559,         !- Vertex 1 Y-coordinate {m}
    2.400000008165,          !- Vertex 1 Z-coordinate {m}
    11.940000031636,         !- Vertex 2 X-coordinate {m}
    -0.012873512159,         !- Vertex 2 Y-coordinate {m}
    2.400000015833,          !- Vertex 2 Z-coordinate {m}
    10.515241715758,         !- Vertex 3 X-coordinate {m}
    -4.070737967500,         !- Vertex 3 Y-coordinate {m}
    3.026893656168;          !- Vertex 3 Z-coordinate {m}

! Block, D3, Cubierta exterior - 9? Pendiente 11,472 m?, Surface Area: 11,473m?
BuildingSurface:Detailed,
    Block:D3_Roof_10_0_0,    !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D3,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.939999998236,         !- Vertex 1 X-coordinate {m}
    0.000000000941,          !- Vertex 1 Y-coordinate {m}
    2.400000016134,          !- Vertex 1 Z-coordinate {m}
    8.442452647636,          !- Vertex 2 X-coordinate {m}
    0.000000005541,          !- Vertex 2 Y-coordinate {m}
    2.400000008832,          !- Vertex 2 Z-coordinate {m}
    8.441674142358,          !- Vertex 3 X-coordinate {m}
    -4.070737854600,         !- Vertex 3 Y-coordinate {m}
    3.026893648562,          !- Vertex 3 Z-coordinate {m}
    10.515241715758,         !- Vertex 4 X-coordinate {m}
    -4.070737967500,         !- Vertex 4 Y-coordinate {m}
    3.026893656168;          !- Vertex 4 Z-coordinate {m}

! Block, B2, Suelo sobre terreno - 4,615 m? (Terreno), Surface Area: 4,615m?
BuildingSurface:Detailed,
    Block:B2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    B2,                      !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupled_OSC,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000051200,         !- Vertex 1 X-coordinate {m}
    -6.015435932200,         !- Vertex 1 Y-coordinate {m}
    0.000000023236,          !- Vertex 1 Z-coordinate {m}
    9.566777882100,          !- Vertex 2 X-coordinate {m}
    -6.015435932200,         !- Vertex 2 Y-coordinate {m}
    0.000000016010,          !- Vertex 2 Z-coordinate {m}
    9.566777880500,          !- Vertex 3 X-coordinate {m}
    -4.070737961700,         !- Vertex 3 Y-coordinate {m}
    0.000000018638,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -4.070737963100,         !- Vertex 4 Y-coordinate {m}
    0.000000018165;          !- Vertex 4 Z-coordinate {m}

! Block, B2, Muro - 4,667 m? - 270,0?, Surface Area: 4,667m?
BuildingSurface:Detailed,
    Block:B2_Wall_1_0_0,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.940000051200,         !- Vertex 1 X-coordinate {m}
    -6.015435932200,         !- Vertex 1 Y-coordinate {m}
    0.000000023236,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -4.070737963100,         !- Vertex 2 Y-coordinate {m}
    0.000000018165,          !- Vertex 2 Z-coordinate {m}
    11.940000046636,         !- Vertex 3 X-coordinate {m}
    -4.070737966559,         !- Vertex 3 Y-coordinate {m}
    2.400000008165,          !- Vertex 3 Z-coordinate {m}
    11.940000047536,         !- Vertex 4 X-coordinate {m}
    -6.015435926759,         !- Vertex 4 Y-coordinate {m}
    2.400000023536;          !- Vertex 4 Z-coordinate {m}

! Block, B2, Cubierta exterior - 24? Pendiente 3,553 m?, Surface Area: 3,553m?
BuildingSurface:Detailed,
    Block:B2_Roof_5_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    11.940000047536,         !- Vertex 1 X-coordinate {m}
    -6.015435926759,         !- Vertex 1 Y-coordinate {m}
    2.400000023536,          !- Vertex 1 Z-coordinate {m}
    11.940000046636,         !- Vertex 2 X-coordinate {m}
    -4.070737966559,         !- Vertex 2 Y-coordinate {m}
    2.400000008165,          !- Vertex 2 Z-coordinate {m}
    10.515241715758,         !- Vertex 3 X-coordinate {m}
    -4.070737967500,         !- Vertex 3 Y-coordinate {m}
    3.026893656168,          !- Vertex 3 Z-coordinate {m}
    10.189999995457,         !- Vertex 4 X-coordinate {m}
    -5.000000002710,         !- Vertex 4 Y-coordinate {m}
    3.170000007850,          !- Vertex 4 Z-coordinate {m}
    10.190000005557,         !- Vertex 5 X-coordinate {m}
    -6.015435925010,         !- Vertex 5 Y-coordinate {m}
    3.170000005883;          !- Vertex 5 Z-coordinate {m}

! Block, B2, Cubierta exterior - 24? Pendiente 0,197 m?, Surface Area: 0,197m?
BuildingSurface:Detailed,
    Block:B2_Roof_6_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    10.189999995457,         !- Vertex 1 X-coordinate {m}
    -5.000000002710,         !- Vertex 1 Y-coordinate {m}
    3.170000007850,          !- Vertex 1 Z-coordinate {m}
    9.834597439076,          !- Vertex 2 X-coordinate {m}
    -6.015435925400,         !- Vertex 2 Y-coordinate {m}
    3.013622876785,          !- Vertex 2 Z-coordinate {m}
    10.190000005557,         !- Vertex 3 X-coordinate {m}
    -6.015435925010,         !- Vertex 3 Y-coordinate {m}
    3.170000005883;          !- Vertex 3 Z-coordinate {m}

! Block, B2, Cubierta exterior - 9? Pendiente 0,458 m?, Surface Area: 0,458m?
BuildingSurface:Detailed,
    Block:B2_Roof_7_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.566777877676,          !- Vertex 1 X-coordinate {m}
    -6.015435925400,         !- Vertex 1 Y-coordinate {m}
    3.013622878010,          !- Vertex 1 Z-coordinate {m}
    9.834597439076,          !- Vertex 2 X-coordinate {m}
    -6.015435925400,         !- Vertex 2 Y-coordinate {m}
    3.013622876785,          !- Vertex 2 Z-coordinate {m}
    10.189999995457,         !- Vertex 3 X-coordinate {m}
    -5.000000002710,         !- Vertex 3 Y-coordinate {m}
    3.170000007850,          !- Vertex 3 Z-coordinate {m}
    9.566777877257,          !- Vertex 4 X-coordinate {m}
    -4.999999991910,         !- Vertex 4 Y-coordinate {m}
    3.169999998577;          !- Vertex 4 Z-coordinate {m}

! Block, B2, Cubierta exterior - 9? Pendiente 0,739 m?, Surface Area: 0,739m?
BuildingSurface:Detailed,
    Block:B2_Roof_8_0_0,     !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B2,                      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.515241715758,         !- Vertex 1 X-coordinate {m}
    -4.070737967500,         !- Vertex 1 Y-coordinate {m}
    3.026893656168,          !- Vertex 1 Z-coordinate {m}
    9.566777877058,          !- Vertex 2 X-coordinate {m}
    -4.070737961900,         !- Vertex 2 Y-coordinate {m}
    3.026893648638,          !- Vertex 2 Z-coordinate {m}
    9.566777877257,          !- Vertex 3 X-coordinate {m}
    -4.999999991910,         !- Vertex 3 Y-coordinate {m}
    3.169999998577,          !- Vertex 3 Z-coordinate {m}
    10.189999995457,         !- Vertex 4 X-coordinate {m}
    -5.000000002710,         !- Vertex 4 Y-coordinate {m}
    3.170000007850;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Door, 1,429m?
FenestrationSurface:Detailed,
    Block:C1_Partition_1_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C1_Partition_1_0_0,!- Building Surface Name
    Block:E3_Partition_4_0_0_0_0_0_Door_10002,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.446361399997,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.002000003529,          !- Vertex 1 Z-coordinate {m}
    1.747569509997,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.002000002549,          !- Vertex 2 Z-coordinate {m}
    1.747569507130,          !- Vertex 3 X-coordinate {m}
    -4.530872171700,         !- Vertex 3 Y-coordinate {m}
    2.047619482549,          !- Vertex 3 Z-coordinate {m}
    2.446361397130,          !- Vertex 4 X-coordinate {m}
    -4.530872171700,         !- Vertex 4 Y-coordinate {m}
    2.047619483529;          !- Vertex 4 Z-coordinate {m}

! Door, 1,429m?
FenestrationSurface:Detailed,
    Block:E3_Partition_4_0_0_0_0_0_Door_10002,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:E3_Partition_4_0_10000,  !- Building Surface Name
    Block:C1_Partition_1_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.747569509997,          !- Vertex 1 X-coordinate {m}
    -4.530872171700,         !- Vertex 1 Y-coordinate {m}
    0.002000002549,          !- Vertex 1 Z-coordinate {m}
    2.446361399997,          !- Vertex 2 X-coordinate {m}
    -4.530872171700,         !- Vertex 2 Y-coordinate {m}
    0.002000003529,          !- Vertex 2 Z-coordinate {m}
    2.446361397130,          !- Vertex 3 X-coordinate {m}
    -4.530872171700,         !- Vertex 3 Y-coordinate {m}
    2.047619483529,          !- Vertex 3 Z-coordinate {m}
    1.747569507130,          !- Vertex 4 X-coordinate {m}
    -4.530872171700,         !- Vertex 4 Y-coordinate {m}
    2.047619482549;          !- Vertex 4 Z-coordinate {m}

! Door, 1,426m?
FenestrationSurface:Detailed,
    Block:C1_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C1_Partition_2_0_0,!- Building Surface Name
    Block:B1_Partition_4_0_0_0_0_0_Door_10004,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.585569511217,          !- Vertex 1 X-coordinate {m}
    -4.792872174100,         !- Vertex 1 Y-coordinate {m}
    0.002000003905,          !- Vertex 1 Z-coordinate {m}
    1.585569511217,          !- Vertex 2 X-coordinate {m}
    -5.488872174100,         !- Vertex 2 Y-coordinate {m}
    0.002000003859,          !- Vertex 2 Z-coordinate {m}
    1.585569511217,          !- Vertex 3 X-coordinate {m}
    -5.488872174236,         !- Vertex 3 Y-coordinate {m}
    2.051000003859,          !- Vertex 3 Z-coordinate {m}
    1.585569511217,          !- Vertex 4 X-coordinate {m}
    -4.792872174236,         !- Vertex 4 Y-coordinate {m}
    2.051000003905;          !- Vertex 4 Z-coordinate {m}

! Door, 1,426m?
FenestrationSurface:Detailed,
    Block:B1_Partition_4_0_0_0_0_0_Door_10004,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:B1_Partition_4_0_10002,  !- Building Surface Name
    Block:C1_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.585569511568,          !- Vertex 1 X-coordinate {m}
    -5.488872174100,         !- Vertex 1 Y-coordinate {m}
    0.002000003859,          !- Vertex 1 Z-coordinate {m}
    1.585569511568,          !- Vertex 2 X-coordinate {m}
    -4.792872174100,         !- Vertex 2 Y-coordinate {m}
    0.002000003905,          !- Vertex 2 Z-coordinate {m}
    1.585569511568,          !- Vertex 3 X-coordinate {m}
    -4.792872174236,         !- Vertex 3 Y-coordinate {m}
    2.051000003905,          !- Vertex 3 Z-coordinate {m}
    1.585569511568,          !- Vertex 4 X-coordinate {m}
    -5.488872174236,         !- Vertex 4 Y-coordinate {m}
    2.051000003859;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:C1_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C1_Partition_3_0_0,!- Building Surface Name
    Block:K_Partition_1_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.747569509997,          !- Vertex 1 X-coordinate {m}
    -6.015435934205,         !- Vertex 1 Y-coordinate {m}
    0.002000002851,          !- Vertex 1 Z-coordinate {m}
    2.443569509997,          !- Vertex 2 X-coordinate {m}
    -6.015435934205,         !- Vertex 2 Y-coordinate {m}
    0.002000003826,          !- Vertex 2 Z-coordinate {m}
    2.443569507130,          !- Vertex 3 X-coordinate {m}
    -6.015435934205,         !- Vertex 3 Y-coordinate {m}
    2.048000003826,          !- Vertex 3 Z-coordinate {m}
    1.747569507130,          !- Vertex 4 X-coordinate {m}
    -6.015435934205,         !- Vertex 4 Y-coordinate {m}
    2.048000002851;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:K_Partition_1_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:K_Partition_1_0_10004,  !- Building Surface Name
    Block:C1_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.443569509997,          !- Vertex 1 X-coordinate {m}
    -6.015435931700,         !- Vertex 1 Y-coordinate {m}
    0.002000003826,          !- Vertex 1 Z-coordinate {m}
    1.747569509997,          !- Vertex 2 X-coordinate {m}
    -6.015435931700,         !- Vertex 2 Y-coordinate {m}
    0.002000002851,          !- Vertex 2 Z-coordinate {m}
    1.747569507130,          !- Vertex 3 X-coordinate {m}
    -6.015435931700,         !- Vertex 3 Y-coordinate {m}
    2.048000002851,          !- Vertex 3 Z-coordinate {m}
    2.443569507130,          !- Vertex 4 X-coordinate {m}
    -6.015435931700,         !- Vertex 4 Y-coordinate {m}
    2.048000003826;          !- Vertex 4 Z-coordinate {m}

! Window, 0,849m?
FenestrationSurface:Detailed,
    Block:B1_Wall_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:B1_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.000000001376,         !- Vertex 1 X-coordinate {m}
    -4.915385532260,         !- Vertex 1 Y-coordinate {m}
    0.900025147475,          !- Vertex 1 Z-coordinate {m}
    -0.000000001376,         !- Vertex 2 X-coordinate {m}
    -5.623154052260,         !- Vertex 2 Y-coordinate {m}
    0.900025147428,          !- Vertex 2 Z-coordinate {m}
    -0.000000001376,         !- Vertex 3 X-coordinate {m}
    -5.623154052339,         !- Vertex 3 Y-coordinate {m}
    2.099999997428,          !- Vertex 3 Z-coordinate {m}
    -0.000000001376,         !- Vertex 4 X-coordinate {m}
    -4.915385532339,         !- Vertex 4 Y-coordinate {m}
    2.099999997475;          !- Vertex 4 Z-coordinate {m}

! Door, 1,459m?
FenestrationSurface:Detailed,
    Block:K_Wall_4_0_0_1_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Block:K_Wall_4_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.781812879997,          !- Vertex 1 X-coordinate {m}
    -10.000000002450,        !- Vertex 1 Y-coordinate {m}
    0.002000006435,          !- Vertex 1 Z-coordinate {m}
    2.477812879997,          !- Vertex 2 X-coordinate {m}
    -10.000000002450,        !- Vertex 2 Y-coordinate {m}
    0.002000007411,          !- Vertex 2 Z-coordinate {m}
    2.477812877060,          !- Vertex 3 X-coordinate {m}
    -10.000000002450,        !- Vertex 3 Y-coordinate {m}
    2.098000007411,          !- Vertex 3 Z-coordinate {m}
    1.781812877060,          !- Vertex 4 X-coordinate {m}
    -10.000000002450,        !- Vertex 4 Y-coordinate {m}
    2.098000006435;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:K_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:K_Partition_5_0_0, !- Building Surface Name
    Block:E2_Partition_2_0_0_0_0_0_Door_10012,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -6.873435931700,         !- Vertex 1 Y-coordinate {m}
    0.002000013445,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -6.177435931700,         !- Vertex 2 Y-coordinate {m}
    0.002000013491,          !- Vertex 2 Z-coordinate {m}
    2.640000000000,          !- Vertex 3 X-coordinate {m}
    -6.177435931836,         !- Vertex 3 Y-coordinate {m}
    2.048000003491,          !- Vertex 3 Z-coordinate {m}
    2.640000000000,          !- Vertex 4 X-coordinate {m}
    -6.873435931836,         !- Vertex 4 Y-coordinate {m}
    2.048000003445;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:E2_Partition_2_0_0_0_0_0_Door_10012,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:E2_Partition_2_0_10010,  !- Building Surface Name
    Block:K_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.640000000000,          !- Vertex 1 X-coordinate {m}
    -6.177435931700,         !- Vertex 1 Y-coordinate {m}
    0.002000013491,          !- Vertex 1 Z-coordinate {m}
    2.640000000000,          !- Vertex 2 X-coordinate {m}
    -6.873435931700,         !- Vertex 2 Y-coordinate {m}
    0.002000013445,          !- Vertex 2 Z-coordinate {m}
    2.640000000000,          !- Vertex 3 X-coordinate {m}
    -6.873435931836,         !- Vertex 3 Y-coordinate {m}
    2.048000003445,          !- Vertex 3 Z-coordinate {m}
    2.640000000000,          !- Vertex 4 X-coordinate {m}
    -6.177435931836,         !- Vertex 4 Y-coordinate {m}
    2.048000003491;          !- Vertex 4 Z-coordinate {m}

! Door, 1,731m?
FenestrationSurface:Detailed,
    Block:E1_Wall_1_0_0_0_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Block:E1_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.280367939997,          !- Vertex 1 X-coordinate {m}
    -1.313458856976,         !- Vertex 1 Y-coordinate {m}
    0.002000017818,          !- Vertex 1 Z-coordinate {m}
    7.434367939997,          !- Vertex 2 X-coordinate {m}
    -1.313458856976,         !- Vertex 2 Y-coordinate {m}
    0.002000016632,          !- Vertex 2 Z-coordinate {m}
    7.434367937130,          !- Vertex 3 X-coordinate {m}
    -1.313458856976,         !- Vertex 3 Y-coordinate {m}
    2.048000016632,          !- Vertex 3 Z-coordinate {m}
    8.280367937130,          !- Vertex 4 X-coordinate {m}
    -1.313458856976,         !- Vertex 4 Y-coordinate {m}
    2.048000017818;          !- Vertex 4 Z-coordinate {m}

! Window, 2,973m?
FenestrationSurface:Detailed,
    Block:E1_Wall_1_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:E1_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.912900475968,          !- Vertex 1 X-coordinate {m}
    -1.313458856976,         !- Vertex 1 Y-coordinate {m}
    0.596317874463,          !- Vertex 1 Z-coordinate {m}
    2.862900475968,          !- Vertex 2 X-coordinate {m}
    -1.313458856976,         !- Vertex 2 Y-coordinate {m}
    0.596317868717,          !- Vertex 2 Z-coordinate {m}
    2.862900471904,          !- Vertex 3 X-coordinate {m}
    -1.313458856976,         !- Vertex 3 Y-coordinate {m}
    2.046317868717,          !- Vertex 3 Z-coordinate {m}
    4.912900471904,          !- Vertex 4 X-coordinate {m}
    -1.313458856976,         !- Vertex 4 Y-coordinate {m}
    2.046317874463;          !- Vertex 4 Z-coordinate {m}

! Door, 3,680m?
FenestrationSurface:Detailed,
    Block:E1_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:E1_Partition_4_0_0,!- Building Surface Name
    Block:E2_Partition_1_0_0_0_0_0_Door_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.749875879996,          !- Vertex 1 X-coordinate {m}
    -6.015435933643,         !- Vertex 1 Y-coordinate {m}
    0.003000008660,          !- Vertex 1 Z-coordinate {m}
    7.550258039996,          !- Vertex 2 X-coordinate {m}
    -6.015435933643,         !- Vertex 2 Y-coordinate {m}
    0.003000011184,          !- Vertex 2 Z-coordinate {m}
    7.550258037131,          !- Vertex 3 X-coordinate {m}
    -6.015435933643,         !- Vertex 3 Y-coordinate {m}
    2.047000011184,          !- Vertex 3 Z-coordinate {m}
    5.749875877131,          !- Vertex 4 X-coordinate {m}
    -6.015435933643,         !- Vertex 4 Y-coordinate {m}
    2.047000008660;          !- Vertex 4 Z-coordinate {m}

! Door, 3,680m?
FenestrationSurface:Detailed,
    Block:E2_Partition_1_0_0_0_0_0_Door_10014,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:E2_Partition_1_0_10012,  !- Building Surface Name
    Block:E1_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.550258039996,          !- Vertex 1 X-coordinate {m}
    -6.015435928815,         !- Vertex 1 Y-coordinate {m}
    0.003000011184,          !- Vertex 1 Z-coordinate {m}
    5.749875879996,          !- Vertex 2 X-coordinate {m}
    -6.015435928815,         !- Vertex 2 Y-coordinate {m}
    0.003000008660,          !- Vertex 2 Z-coordinate {m}
    5.749875877131,          !- Vertex 3 X-coordinate {m}
    -6.015435928815,         !- Vertex 3 Y-coordinate {m}
    2.047000008660,          !- Vertex 3 Z-coordinate {m}
    7.550258037131,          !- Vertex 4 X-coordinate {m}
    -6.015435928815,         !- Vertex 4 Y-coordinate {m}
    2.047000011184;          !- Vertex 4 Z-coordinate {m}

! Window, 3,764m? X 2
FenestrationSurface:Detailed,
    Block:E2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:E2_Wall_3_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    3.304536385447,          !- Vertex 1 X-coordinate {m}
    -9.992992427721,         !- Vertex 1 Y-coordinate {m}
    0.000000009658,          !- Vertex 1 Z-coordinate {m}
    5.100536385447,          !- Vertex 2 X-coordinate {m}
    -9.992992427736,         !- Vertex 2 Y-coordinate {m}
    0.000000014692,          !- Vertex 2 Z-coordinate {m}
    5.100536379572,          !- Vertex 3 X-coordinate {m}
    -9.999112345906,         !- Vertex 3 Y-coordinate {m}
    2.095991080190,          !- Vertex 3 Z-coordinate {m}
    3.304536379572,          !- Vertex 4 X-coordinate {m}
    -9.999112345892,         !- Vertex 4 Y-coordinate {m}
    2.095991075156;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:E2_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:E2_Partition_4_0_0,!- Building Surface Name
    Block:C3_Partition_6_0_0_0_0_0_Door_10018,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.440882813609,          !- Vertex 1 X-coordinate {m}
    -6.873452838600,         !- Vertex 1 Y-coordinate {m}
    0.002000013775,          !- Vertex 1 Z-coordinate {m}
    8.441079325413,          !- Vertex 2 X-coordinate {m}
    -6.177452866400,         !- Vertex 2 Y-coordinate {m}
    0.002000011921,          !- Vertex 2 Z-coordinate {m}
    8.441079325413,          !- Vertex 3 X-coordinate {m}
    -6.177452866537,         !- Vertex 3 Y-coordinate {m}
    2.048000011621,          !- Vertex 3 Z-coordinate {m}
    8.440882813609,          !- Vertex 4 X-coordinate {m}
    -6.873452838737,         !- Vertex 4 Y-coordinate {m}
    2.048000011575;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:C3_Partition_6_0_0_0_0_0_Door_10018,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C3_Partition_6_0_10016,  !- Building Surface Name
    Block:E2_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.441079325449,          !- Vertex 1 X-coordinate {m}
    -6.177452866400,         !- Vertex 1 Y-coordinate {m}
    0.002000011921,          !- Vertex 1 Z-coordinate {m}
    8.440882813630,          !- Vertex 2 X-coordinate {m}
    -6.873452838600,         !- Vertex 2 Y-coordinate {m}
    0.002000013775,          !- Vertex 2 Z-coordinate {m}
    8.440882813629,          !- Vertex 3 X-coordinate {m}
    -6.873452838737,         !- Vertex 3 Y-coordinate {m}
    2.048000011575,          !- Vertex 3 Z-coordinate {m}
    8.441079325449,          !- Vertex 4 X-coordinate {m}
    -6.177452866537,         !- Vertex 4 Y-coordinate {m}
    2.048000011621;          !- Vertex 4 Z-coordinate {m}

! Hole, 1,549m?
FenestrationSurface:Detailed,
    Block:D1_Partition_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    Hueco,                   !- Construction Name
    Block:D1_Partition_1_0_0,!- Building Surface Name
    Block:C2_Partition_3_0_0_0_0_0_Hole_10023,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.456777879930,          !- Vertex 1 X-coordinate {m}
    -13.450000003481,        !- Vertex 1 Y-coordinate {m}
    0.050000011163,          !- Vertex 1 Z-coordinate {m}
    8.790000049930,          !- Vertex 2 X-coordinate {m}
    -13.450000003481,        !- Vertex 2 Y-coordinate {m}
    0.050000010229,          !- Vertex 2 Z-coordinate {m}
    8.790000046675,          !- Vertex 3 X-coordinate {m}
    -13.450000003481,        !- Vertex 3 Y-coordinate {m}
    2.372747960229,          !- Vertex 3 Z-coordinate {m}
    9.456777876675,          !- Vertex 4 X-coordinate {m}
    -13.450000003481,        !- Vertex 4 Y-coordinate {m}
    2.372747961163;          !- Vertex 4 Z-coordinate {m}

! Hole, 1,549m?
FenestrationSurface:Detailed,
    Block:C2_Partition_3_0_0_0_0_0_Hole_10023,  !- Name
    Door,                    !- Surface Type
    Hueco,                   !- Construction Name
    Block:C2_Partition_3_0_10021,  !- Building Surface Name
    Block:D1_Partition_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.790000049930,          !- Vertex 1 X-coordinate {m}
    -13.450000027162,        !- Vertex 1 Y-coordinate {m}
    0.050000010229,          !- Vertex 1 Z-coordinate {m}
    9.456777879930,          !- Vertex 2 X-coordinate {m}
    -13.450000027162,        !- Vertex 2 Y-coordinate {m}
    0.050000011163,          !- Vertex 2 Z-coordinate {m}
    9.456777876675,          !- Vertex 3 X-coordinate {m}
    -13.450000027162,        !- Vertex 3 Y-coordinate {m}
    2.372747961163,          !- Vertex 3 Z-coordinate {m}
    8.790000046675,          !- Vertex 4 X-coordinate {m}
    -13.450000027162,        !- Vertex 4 Y-coordinate {m}
    2.372747960229;          !- Vertex 4 Z-coordinate {m}

! Window, 3,757m?
FenestrationSurface:Detailed,
    Block:D1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:D1_Wall_3_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.440000050586,          !- Vertex 1 X-coordinate {m}
    -14.721220532700,        !- Vertex 1 Y-coordinate {m}
    0.003000012554,          !- Vertex 1 Z-coordinate {m}
    8.440000050586,          !- Vertex 2 X-coordinate {m}
    -16.515220532700,        !- Vertex 2 Y-coordinate {m}
    0.003000012435,          !- Vertex 2 Z-coordinate {m}
    8.440000050586,          !- Vertex 3 X-coordinate {m}
    -16.515220532839,        !- Vertex 3 Y-coordinate {m}
    2.097000012435,          !- Vertex 3 Z-coordinate {m}
    8.440000050586,          !- Vertex 4 X-coordinate {m}
    -14.721220532839,        !- Vertex 4 Y-coordinate {m}
    2.097000012554;          !- Vertex 4 Z-coordinate {m}

! Door, 1,422m?
FenestrationSurface:Detailed,
    Block:D2_Partition_4_0_6_0_6_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:D2_Partition_4_0_6,!- Building Surface Name
    Block:C3_Partition_5_0_0_0_0_0_Door_10034,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.566777879900,          !- Vertex 1 X-coordinate {m}
    -6.718435931600,         !- Vertex 1 Y-coordinate {m}
    0.003000018163,          !- Vertex 1 Z-coordinate {m}
    9.566777879900,          !- Vertex 2 X-coordinate {m}
    -7.414077361600,         !- Vertex 2 Y-coordinate {m}
    0.003000018117,          !- Vertex 2 Z-coordinate {m}
    9.566777879900,          !- Vertex 3 X-coordinate {m}
    -7.414077361736,         !- Vertex 3 Y-coordinate {m}
    2.046999358117,          !- Vertex 3 Z-coordinate {m}
    9.566777879900,          !- Vertex 4 X-coordinate {m}
    -6.718435931736,         !- Vertex 4 Y-coordinate {m}
    2.046999358163;          !- Vertex 4 Z-coordinate {m}

! Door, 1,422m?
FenestrationSurface:Detailed,
    Block:C3_Partition_5_0_0_0_0_0_Door_10034,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C3_Partition_5_0_10032,  !- Building Surface Name
    Block:D2_Partition_4_0_6_0_6_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.566777879900,          !- Vertex 1 X-coordinate {m}
    -7.414077361600,         !- Vertex 1 Y-coordinate {m}
    0.003000018117,          !- Vertex 1 Z-coordinate {m}
    9.566777879900,          !- Vertex 2 X-coordinate {m}
    -6.718435931600,         !- Vertex 2 Y-coordinate {m}
    0.003000018163,          !- Vertex 2 Z-coordinate {m}
    9.566777879900,          !- Vertex 3 X-coordinate {m}
    -6.718435931736,         !- Vertex 3 Y-coordinate {m}
    2.046999358163,          !- Vertex 3 Z-coordinate {m}
    9.566777879900,          !- Vertex 4 X-coordinate {m}
    -7.414077361736,         !- Vertex 4 Y-coordinate {m}
    2.046999358117;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:B3_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:B3_Partition_2_0_0,!- Building Surface Name
    Block:C2_Partition_5_0_0_0_0_0_Door_10036,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.566777880000,          !- Vertex 1 X-coordinate {m}
    -10.842268335600,        !- Vertex 1 Y-coordinate {m}
    0.002000017790,          !- Vertex 1 Z-coordinate {m}
    9.566777880000,          !- Vertex 2 X-coordinate {m}
    -11.538268335600,        !- Vertex 2 Y-coordinate {m}
    0.002000017744,          !- Vertex 2 Z-coordinate {m}
    9.566777880000,          !- Vertex 3 X-coordinate {m}
    -11.538268335736,        !- Vertex 3 Y-coordinate {m}
    2.048000017744,          !- Vertex 3 Z-coordinate {m}
    9.566777880000,          !- Vertex 4 X-coordinate {m}
    -10.842268335736,        !- Vertex 4 Y-coordinate {m}
    2.048000017790;          !- Vertex 4 Z-coordinate {m}

! Door, 1,424m?
FenestrationSurface:Detailed,
    Block:C2_Partition_5_0_0_0_0_0_Door_10036,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C2_Partition_5_0_10034,  !- Building Surface Name
    Block:B3_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.566777879600,          !- Vertex 1 X-coordinate {m}
    -11.538268335600,        !- Vertex 1 Y-coordinate {m}
    0.002000017744,          !- Vertex 1 Z-coordinate {m}
    9.566777879600,          !- Vertex 2 X-coordinate {m}
    -10.842268335600,        !- Vertex 2 Y-coordinate {m}
    0.002000017790,          !- Vertex 2 Z-coordinate {m}
    9.566777879600,          !- Vertex 3 X-coordinate {m}
    -10.842268335736,        !- Vertex 3 Y-coordinate {m}
    2.048000017790,          !- Vertex 3 Z-coordinate {m}
    9.566777879600,          !- Vertex 4 X-coordinate {m}
    -11.538268335736,        !- Vertex 4 Y-coordinate {m}
    2.048000017744;          !- Vertex 4 Z-coordinate {m}

! Window, 0,840m?
FenestrationSurface:Detailed,
    Block:B3_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:B3_Wall_4_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -11.540268331760,        !- Vertex 1 Y-coordinate {m}
    0.900000016170,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -10.840268331760,        !- Vertex 2 Y-coordinate {m}
    0.900000016216,          !- Vertex 2 Z-coordinate {m}
    11.940000050000,         !- Vertex 3 X-coordinate {m}
    -10.840268331839,        !- Vertex 3 Y-coordinate {m}
    2.100000016216,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -11.540268331839,        !- Vertex 4 Y-coordinate {m}
    2.100000016170;          !- Vertex 4 Z-coordinate {m}

! Door, 1,423m?
FenestrationSurface:Detailed,
    Block:C2_Partition_2_1_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C2_Partition_2_1_0,!- Building Surface Name
    Block:C3_Partition_4_0_0_0_0_0_Door_10038,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.468000049997,          !- Vertex 1 X-coordinate {m}
    -10.000000072899,        !- Vertex 1 Y-coordinate {m}
    0.002000017307,          !- Vertex 1 Z-coordinate {m}
    8.772000049997,          !- Vertex 2 X-coordinate {m}
    -10.000000072899,        !- Vertex 2 Y-coordinate {m}
    0.002000016332,          !- Vertex 2 Z-coordinate {m}
    8.772000047131,          !- Vertex 3 X-coordinate {m}
    -10.000000072899,        !- Vertex 3 Y-coordinate {m}
    2.047195156332,          !- Vertex 3 Z-coordinate {m}
    9.468000047131,          !- Vertex 4 X-coordinate {m}
    -10.000000072899,        !- Vertex 4 Y-coordinate {m}
    2.047195157307;          !- Vertex 4 Z-coordinate {m}

! Door, 1,423m?
FenestrationSurface:Detailed,
    Block:C3_Partition_4_0_0_0_0_0_Door_10038,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C3_Partition_4_0_10036,  !- Building Surface Name
    Block:C2_Partition_2_1_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.772000049997,          !- Vertex 1 X-coordinate {m}
    -9.999999991348,         !- Vertex 1 Y-coordinate {m}
    0.002000016332,          !- Vertex 1 Z-coordinate {m}
    9.468000049997,          !- Vertex 2 X-coordinate {m}
    -9.999999991348,         !- Vertex 2 Y-coordinate {m}
    0.002000017307,          !- Vertex 2 Z-coordinate {m}
    9.468000047131,          !- Vertex 3 X-coordinate {m}
    -9.999999991348,         !- Vertex 3 Y-coordinate {m}
    2.047195157307,          !- Vertex 3 Z-coordinate {m}
    8.772000047131,          !- Vertex 4 X-coordinate {m}
    -9.999999991348,         !- Vertex 4 Y-coordinate {m}
    2.047195156332;          !- Vertex 4 Z-coordinate {m}

! Door, 1,416m?
FenestrationSurface:Detailed,
    Block:C3_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C3_Partition_8_0_0,!- Building Surface Name
    Block:B2_Partition_4_0_0_0_0_0_Door_10040,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.566777880944,          !- Vertex 1 X-coordinate {m}
    -5.224847444400,         !- Vertex 1 Y-coordinate {m}
    0.002000018562,          !- Vertex 1 Z-coordinate {m}
    9.566777880944,          !- Vertex 2 X-coordinate {m}
    -4.532737964400,         !- Vertex 2 Y-coordinate {m}
    0.002000018608,          !- Vertex 2 Z-coordinate {m}
    9.566777880944,          !- Vertex 3 X-coordinate {m}
    -4.532737964536,         !- Vertex 3 Y-coordinate {m}
    2.047996318608,          !- Vertex 3 Z-coordinate {m}
    9.566777880944,          !- Vertex 4 X-coordinate {m}
    -5.224847444536,         !- Vertex 4 Y-coordinate {m}
    2.047996318562;          !- Vertex 4 Z-coordinate {m}

! Door, 1,416m?
FenestrationSurface:Detailed,
    Block:B2_Partition_4_0_0_0_0_0_Door_10040,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:B2_Partition_4_0_10038,  !- Building Surface Name
    Block:C3_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.566777878448,          !- Vertex 1 X-coordinate {m}
    -4.532737964400,         !- Vertex 1 Y-coordinate {m}
    0.002000018608,          !- Vertex 1 Z-coordinate {m}
    9.566777878448,          !- Vertex 2 X-coordinate {m}
    -5.224847444400,         !- Vertex 2 Y-coordinate {m}
    0.002000018562,          !- Vertex 2 Z-coordinate {m}
    9.566777878448,          !- Vertex 3 X-coordinate {m}
    -5.224847444536,         !- Vertex 3 Y-coordinate {m}
    2.047996318562,          !- Vertex 3 Z-coordinate {m}
    9.566777878448,          !- Vertex 4 X-coordinate {m}
    -4.532737964536,         !- Vertex 4 Y-coordinate {m}
    2.047996318608;          !- Vertex 4 Z-coordinate {m}

! Door, 1,419m?
FenestrationSurface:Detailed,
    Block:C3_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:C3_Partition_9_0_0,!- Building Surface Name
    Block:D3_Partition_7_0_0_0_0_0_Door_10042,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.298674149996,          !- Vertex 1 X-coordinate {m}
    -4.070738026323,         !- Vertex 1 Y-coordinate {m}
    0.003000013563,          !- Vertex 1 Z-coordinate {m}
    8.604674149996,          !- Vertex 2 X-coordinate {m}
    -4.070738026323,         !- Vertex 2 Y-coordinate {m}
    0.003000012590,          !- Vertex 2 Z-coordinate {m}
    8.604674147131,          !- Vertex 3 X-coordinate {m}
    -4.070738026323,         !- Vertex 3 Y-coordinate {m}
    2.047000012590,          !- Vertex 3 Z-coordinate {m}
    9.298674147131,          !- Vertex 4 X-coordinate {m}
    -4.070738026323,         !- Vertex 4 Y-coordinate {m}
    2.047000013563;          !- Vertex 4 Z-coordinate {m}

! Door, 1,419m?
FenestrationSurface:Detailed,
    Block:D3_Partition_7_0_0_0_0_0_Door_10042,  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Block:D3_Partition_7_0_10040,  !- Building Surface Name
    Block:C3_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.604674149996,          !- Vertex 1 X-coordinate {m}
    -4.070737869661,         !- Vertex 1 Y-coordinate {m}
    0.003000012590,          !- Vertex 1 Z-coordinate {m}
    9.298674149996,          !- Vertex 2 X-coordinate {m}
    -4.070737936341,         !- Vertex 2 Y-coordinate {m}
    0.003000013563,          !- Vertex 2 Z-coordinate {m}
    9.298674147131,          !- Vertex 3 X-coordinate {m}
    -4.070737936341,         !- Vertex 3 Y-coordinate {m}
    2.047000013563,          !- Vertex 3 Z-coordinate {m}
    8.604674147131,          !- Vertex 4 X-coordinate {m}
    -4.070737869661,         !- Vertex 4 Y-coordinate {m}
    2.047000012590;          !- Vertex 4 Z-coordinate {m}

! Window, 0,840m?
FenestrationSurface:Detailed,
    Block:B2_Wall_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:B2_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.940000047877,         !- Vertex 1 X-coordinate {m}
    -5.384915101960,         !- Vertex 1 Y-coordinate {m}
    0.900000015278,          !- Vertex 1 Z-coordinate {m}
    11.940000047877,         !- Vertex 2 X-coordinate {m}
    -4.684915101960,         !- Vertex 2 Y-coordinate {m}
    0.900000015324,          !- Vertex 2 Z-coordinate {m}
    11.940000047877,         !- Vertex 3 X-coordinate {m}
    -4.684915102039,         !- Vertex 3 Y-coordinate {m}
    2.100000015324,          !- Vertex 3 Z-coordinate {m}
    11.940000047877,         !- Vertex 4 X-coordinate {m}
    -5.384915102039,         !- Vertex 4 Y-coordinate {m}
    2.100000015278;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6D6E80,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:E3_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.408348229159,          !- Vertex 1 X-coordinate {m}
    -0.000000001700,         !- Vertex 1 Y-coordinate {m}
    0.600000009775,          !- Vertex 1 Z-coordinate {m}
    0.238348229159,          !- Vertex 2 X-coordinate {m}
    -0.000000001700,         !- Vertex 2 Y-coordinate {m}
    0.600000006734,          !- Vertex 2 Z-coordinate {m}
    0.238348227127,          !- Vertex 3 X-coordinate {m}
    -0.000000001700,         !- Vertex 3 Y-coordinate {m}
    2.050000006734,          !- Vertex 3 Z-coordinate {m}
    2.408348227127,          !- Vertex 4 X-coordinate {m}
    -0.000000001700,         !- Vertex 4 Y-coordinate {m}
    2.050000009775;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C78A5B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:E1_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.182367939159,          !- Vertex 1 X-coordinate {m}
    -1.313458856976,         !- Vertex 1 Y-coordinate {m}
    0.600000016279,          !- Vertex 1 Z-coordinate {m}
    5.132367939159,          !- Vertex 2 X-coordinate {m}
    -1.313458856976,         !- Vertex 2 Y-coordinate {m}
    0.600000013406,          !- Vertex 2 Z-coordinate {m}
    5.132367937127,          !- Vertex 3 X-coordinate {m}
    -1.313458856976,         !- Vertex 3 Y-coordinate {m}
    2.050000013406,          !- Vertex 3 Z-coordinate {m}
    7.182367937127,          !- Vertex 4 X-coordinate {m}
    -1.313458856976,         !- Vertex 4 Y-coordinate {m}
    2.050000016279;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1F120A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:D3_Wall_8_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.705337069159,         !- Vertex 1 X-coordinate {m}
    0.000000005002,          !- Vertex 1 Y-coordinate {m}
    0.600000019605,          !- Vertex 1 Z-coordinate {m}
    8.675337069159,          !- Vertex 2 X-coordinate {m}
    0.000000005002,          !- Vertex 2 Y-coordinate {m}
    0.600000015359,          !- Vertex 2 Z-coordinate {m}
    8.675337067127,          !- Vertex 3 X-coordinate {m}
    0.000000005002,          !- Vertex 3 Y-coordinate {m}
    2.050000015359,          !- Vertex 3 Z-coordinate {m}
    11.705337067127,         !- Vertex 4 X-coordinate {m}
    0.000000005002,          !- Vertex 4 Y-coordinate {m}
    2.050000019605;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EC31EF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:E3_Wall_2_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.231047892909,         !- Vertex 1 Y-coordinate {m}
    0.600000001985,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.301047894941,         !- Vertex 2 Y-coordinate {m}
    0.599999998674,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.301047895037,         !- Vertex 3 Y-coordinate {m}
    2.049999998674,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.231047893005,         !- Vertex 4 Y-coordinate {m}
    2.050000001985;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    823A43,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:D2_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.940000050100,         !- Vertex 1 X-coordinate {m}
    -9.767717971960,         !- Vertex 1 Y-coordinate {m}
    0.900000015287,          !- Vertex 1 Z-coordinate {m}
    11.940000050100,         !- Vertex 2 X-coordinate {m}
    -6.247717971960,         !- Vertex 2 Y-coordinate {m}
    0.900000015520,          !- Vertex 2 Z-coordinate {m}
    11.940000050100,         !- Vertex 3 X-coordinate {m}
    -6.247717972039,         !- Vertex 3 Y-coordinate {m}
    2.100000015520,          !- Vertex 3 Z-coordinate {m}
    11.940000050100,         !- Vertex 4 X-coordinate {m}
    -9.767717972039,         !- Vertex 4 Y-coordinate {m}
    2.100000015287;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    57C425,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:D1_Wall_5_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.940000050000,         !- Vertex 1 X-coordinate {m}
    -17.170000002003,        !- Vertex 1 Y-coordinate {m}
    0.900000014625,          !- Vertex 1 Z-coordinate {m}
    11.940000050000,         !- Vertex 2 X-coordinate {m}
    -13.680000001660,        !- Vertex 2 Y-coordinate {m}
    0.900000014856,          !- Vertex 2 Z-coordinate {m}
    11.940000050000,         !- Vertex 3 X-coordinate {m}
    -13.680000001739,        !- Vertex 3 Y-coordinate {m}
    2.100000016028,          !- Vertex 3 Z-coordinate {m}
    11.940000050000,         !- Vertex 4 X-coordinate {m}
    -17.170000002083,        !- Vertex 4 Y-coordinate {m}
    2.100000015797;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    23CA51,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:E2_Wall_3_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.925871519992,          !- Vertex 1 X-coordinate {m}
    -9.993008842009,         !- Vertex 1 Y-coordinate {m}
    0.005621686255,          !- Vertex 1 Z-coordinate {m}
    7.721871519992,          !- Vertex 2 X-coordinate {m}
    -9.993008842017,         !- Vertex 2 Y-coordinate {m}
    0.005621688772,          !- Vertex 2 Z-coordinate {m}
    7.721871517055,          !- Vertex 3 X-coordinate {m}
    -9.999128760187,         !- Vertex 3 Y-coordinate {m}
    2.101612754270,          !- Vertex 3 Z-coordinate {m}
    5.925871517055,          !- Vertex 4 X-coordinate {m}
    -9.999128760179,         !- Vertex 4 Y-coordinate {m}
    2.101612751753;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    19BC82,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:K_Wall_4_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.299999998739,          !- Vertex 1 X-coordinate {m}
    -10.000000002450,        !- Vertex 1 Y-coordinate {m}
    0.900000004358,          !- Vertex 1 Z-coordinate {m}
    1.549999998739,          !- Vertex 2 X-coordinate {m}
    -10.000000002450,        !- Vertex 2 Y-coordinate {m}
    0.900000006110,          !- Vertex 2 Z-coordinate {m}
    1.549999997057,          !- Vertex 3 X-coordinate {m}
    -10.000000002450,        !- Vertex 3 Y-coordinate {m}
    2.100000006110,          !- Vertex 3 Z-coordinate {m}
    0.299999997057,          !- Vertex 4 X-coordinate {m}
    -10.000000002450,        !- Vertex 4 Y-coordinate {m}
    2.100000004358;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AFE71F,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Block:C2_Wall_1_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.440000051189,          !- Vertex 1 X-coordinate {m}
    -10.622090293339,        !- Vertex 1 Y-coordinate {m}
    0.700000007606,          !- Vertex 1 Z-coordinate {m}
    8.440000051189,          !- Vertex 2 X-coordinate {m}
    -12.822090293339,        !- Vertex 2 Y-coordinate {m}
    0.700000007547,          !- Vertex 2 Z-coordinate {m}
    8.440000051189,          !- Vertex 3 X-coordinate {m}
    -12.822090293339,        !- Vertex 3 Y-coordinate {m}
    2.100000007606,          !- Vertex 3 Z-coordinate {m}
    8.440000051189,          !- Vertex 4 X-coordinate {m}
    -10.622090293339,        !- Vertex 4 Y-coordinate {m}
    2.100000007606;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    ControlProtB1_occup,     !- Name
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightAndOnDayIfCoolingAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ProtB1,                  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

WindowProperty:ShadingControl,
    ControlProtB1_unoccup,   !- Name
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneAirTempAndHighSolarOnWindow,  !- Shading Control Type
    ,                        !- Schedule Name
    23,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ProtB1,                  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    300;                     !- Setpoint 2 {W/m2 or deg C}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Block - Alero 1 - Surface 1 (229),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.400000000938,         !- Vertex 1 X-coordinate {m}
    0.395339540552,          !- Vertex 1 Y-coordinate {m}
    2.239117711666,          !- Vertex 1 Z-coordinate {m}
    -0.400000003203,         !- Vertex 2 X-coordinate {m}
    -5.000000005003,         !- Vertex 2 Y-coordinate {m}
    3.069999989108,          !- Vertex 2 Z-coordinate {m}
    -0.400000003273,         !- Vertex 3 X-coordinate {m}
    -4.675324687807,         !- Vertex 3 Y-coordinate {m}
    3.119999987030,          !- Vertex 3 Z-coordinate {m}
    -0.400000001078,         !- Vertex 4 X-coordinate {m}
    0.395339539245,          !- Vertex 4 Y-coordinate {m}
    2.339117707966;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 2 (230),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.400000003273,         !- Vertex 1 X-coordinate {m}
    -4.675324687807,         !- Vertex 1 Y-coordinate {m}
    3.119999987030,          !- Vertex 1 Z-coordinate {m}
    -0.400000003238,         !- Vertex 2 X-coordinate {m}
    -10.396384643448,        !- Vertex 2 Y-coordinate {m}
    2.238956768951,          !- Vertex 2 Z-coordinate {m}
    -0.400000003378,         !- Vertex 3 X-coordinate {m}
    -10.396384644655,        !- Vertex 3 Y-coordinate {m}
    2.338956765251,          !- Vertex 3 Z-coordinate {m}
    -0.400000003343,         !- Vertex 4 X-coordinate {m}
    -5.000000006210,         !- Vertex 4 Y-coordinate {m}
    3.169999985408;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 3 (231),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.296224625562,         !- Vertex 1 X-coordinate {m}
    0.395339532752,          !- Vertex 1 Y-coordinate {m}
    2.239117726760,          !- Vertex 1 Z-coordinate {m}
    -0.400000000938,         !- Vertex 2 X-coordinate {m}
    0.395339536552,          !- Vertex 2 Y-coordinate {m}
    2.239117709666,          !- Vertex 2 Z-coordinate {m}
    -0.400000001078,         !- Vertex 3 X-coordinate {m}
    0.395339536545,          !- Vertex 3 Y-coordinate {m}
    2.339117709666,          !- Vertex 3 Z-coordinate {m}
    12.296224625422,         !- Vertex 4 X-coordinate {m}
    0.395339532745,          !- Vertex 4 Y-coordinate {m}
    2.339117726760;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 4 (232),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000001236,          !- Vertex 1 X-coordinate {m}
    -0.000398645459,         !- Vertex 1 Y-coordinate {m}
    2.400066370000,          !- Vertex 1 Z-coordinate {m}
    -0.400000005064,         !- Vertex 2 X-coordinate {m}
    -0.000417544159,         !- Vertex 2 Y-coordinate {m}
    2.400069441839,          !- Vertex 2 Z-coordinate {m}
    -0.400000002643,         !- Vertex 3 X-coordinate {m}
    -4.999999249710,         !- Vertex 3 Y-coordinate {m}
    3.170004853908,          !- Vertex 3 Z-coordinate {m}
    -0.000000002243,         !- Vertex 4 X-coordinate {m}
    -4.999998556410,         !- Vertex 4 Y-coordinate {m}
    3.170004585669;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 5 (233),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.442452650936,          !- Vertex 1 X-coordinate {m}
    0.000000231941,          !- Vertex 1 Y-coordinate {m}
    2.400001534632,          !- Vertex 1 Z-coordinate {m}
    2.639999994236,          !- Vertex 2 X-coordinate {m}
    -0.000273914359,         !- Vertex 2 Y-coordinate {m}
    2.400046095600,          !- Vertex 2 Z-coordinate {m}
    2.639999994153,          !- Vertex 3 X-coordinate {m}
    -1.313458268672,         !- Vertex 3 Y-coordinate {m}
    2.602276441313,          !- Vertex 3 Z-coordinate {m}
    8.442452650853,          !- Vertex 4 X-coordinate {m}
    -1.313458626272,         !- Vertex 4 Y-coordinate {m}
    2.602274153945;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 7 (235),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.296224634322,         !- Vertex 1 X-coordinate {m}
    0.395339538345,          !- Vertex 1 Y-coordinate {m}
    2.339117739160,          !- Vertex 1 Z-coordinate {m}
    2.639999994322,          !- Vertex 2 X-coordinate {m}
    0.395340125445,          !- Vertex 2 Y-coordinate {m}
    2.339121546926,          !- Vertex 2 Z-coordinate {m}
    2.639999994236,          !- Vertex 3 X-coordinate {m}
    -0.000273914359,         !- Vertex 3 Y-coordinate {m}
    2.400046095600,          !- Vertex 3 Z-coordinate {m}
    12.296224624236,         !- Vertex 4 X-coordinate {m}
    0.000182313341,          !- Vertex 4 Y-coordinate {m}
    2.399971938333;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 8 (236),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.639999996877,          !- Vertex 1 X-coordinate {m}
    -0.000000014952,         !- Vertex 1 Y-coordinate {m}
    2.299999961200,          !- Vertex 1 Z-coordinate {m}
    8.442452646877,          !- Vertex 2 X-coordinate {m}
    -0.000000026852,         !- Vertex 2 Y-coordinate {m}
    2.299999939932,          !- Vertex 2 Z-coordinate {m}
    8.442452644893,          !- Vertex 3 X-coordinate {m}
    -1.313458867466,         !- Vertex 3 Y-coordinate {m}
    2.502272598545,          !- Vertex 3 Z-coordinate {m}
    2.639999994893,          !- Vertex 4 X-coordinate {m}
    -1.313458865366,         !- Vertex 4 Y-coordinate {m}
    2.502272621413;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 9 (237),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000002538,         !- Vertex 1 X-coordinate {m}
    0.395339534352,          !- Vertex 1 Y-coordinate {m}
    2.239117682026,          !- Vertex 1 Z-coordinate {m}
    12.296224627462,         !- Vertex 2 X-coordinate {m}
    0.395339518852,          !- Vertex 2 Y-coordinate {m}
    2.239117635360,          !- Vertex 2 Z-coordinate {m}
    12.296224626877,         !- Vertex 3 X-coordinate {m}
    -0.000000015052,         !- Vertex 3 Y-coordinate {m}
    2.299999922733,          !- Vertex 3 Z-coordinate {m}
    -0.000000003123,         !- Vertex 4 X-coordinate {m}
    -0.000000009452,         !- Vertex 4 Y-coordinate {m}
    2.299999970900;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 10 (238),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.400000003038,         !- Vertex 1 X-coordinate {m}
    0.395339534652,          !- Vertex 1 Y-coordinate {m}
    2.239117683566,          !- Vertex 1 Z-coordinate {m}
    -0.000000003038,         !- Vertex 2 X-coordinate {m}
    0.395339534052,          !- Vertex 2 Y-coordinate {m}
    2.239117682026,          !- Vertex 2 Z-coordinate {m}
    -0.000000004303,         !- Vertex 3 X-coordinate {m}
    -4.999999994003,         !- Vertex 3 Y-coordinate {m}
    3.069999957869,          !- Vertex 3 Z-coordinate {m}
    -0.400000004303,         !- Vertex 4 X-coordinate {m}
    -5.000000003603,         !- Vertex 4 Y-coordinate {m}
    3.069999960908;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 11 (239),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000003523,         !- Vertex 1 X-coordinate {m}
    -10.000000002552,        !- Vertex 1 Y-coordinate {m}
    2.299999982538,          !- Vertex 1 Z-coordinate {m}
    -0.400000001423,         !- Vertex 2 X-coordinate {m}
    -9.999996378052,         !- Vertex 2 Y-coordinate {m}
    2.300000545877,          !- Vertex 2 Z-coordinate {m}
    -0.400000002203,         !- Vertex 3 X-coordinate {m}
    -4.999999998503,         !- Vertex 3 Y-coordinate {m}
    3.069999962408,          !- Vertex 3 Z-coordinate {m}
    -0.000000002203,         !- Vertex 4 X-coordinate {m}
    -4.999999995803,         !- Vertex 4 Y-coordinate {m}
    3.069999957569;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 12 (240),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.440000049062,          !- Vertex 1 X-coordinate {m}
    -10.396384626048,        !- Vertex 1 Y-coordinate {m}
    2.238956642040,          !- Vertex 1 Z-coordinate {m}
    -0.400000001338,         !- Vertex 2 X-coordinate {m}
    -10.396384639248,        !- Vertex 2 Y-coordinate {m}
    2.238956755751,          !- Vertex 2 Z-coordinate {m}
    -0.400000001423,         !- Vertex 3 X-coordinate {m}
    -9.999996378052,         !- Vertex 3 Y-coordinate {m}
    2.300000545877,          !- Vertex 3 Z-coordinate {m}
    8.440000046777,          !- Vertex 4 X-coordinate {m}
    -10.000076480452,        !- Vertex 4 Y-coordinate {m}
    2.299988094467;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 13 (241),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.400000003238,         !- Vertex 1 X-coordinate {m}
    -10.396384643448,        !- Vertex 1 Y-coordinate {m}
    2.238956768951,          !- Vertex 1 Z-coordinate {m}
    8.440000046862,          !- Vertex 2 X-coordinate {m}
    -10.396384647948,        !- Vertex 2 Y-coordinate {m}
    2.238956784540,          !- Vertex 2 Z-coordinate {m}
    8.440000046722,          !- Vertex 3 X-coordinate {m}
    -10.396384638555,        !- Vertex 3 Y-coordinate {m}
    2.338956786040,          !- Vertex 3 Z-coordinate {m}
    -0.400000003378,         !- Vertex 4 X-coordinate {m}
    -10.396384643455,        !- Vertex 4 Y-coordinate {m}
    2.338956768951;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 14 (242),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000001678,         !- Vertex 1 X-coordinate {m}
    -10.396386190455,        !- Vertex 1 Y-coordinate {m}
    2.338966797712,          !- Vertex 1 Z-coordinate {m}
    8.440000048322,          !- Vertex 2 X-coordinate {m}
    -10.396384634755,        !- Vertex 2 Y-coordinate {m}
    2.338956786640,          !- Vertex 2 Z-coordinate {m}
    8.440000048136,          !- Vertex 3 X-coordinate {m}
    -10.000000018659,        !- Vertex 3 Y-coordinate {m}
    2.399999871167,          !- Vertex 3 Z-coordinate {m}
    -0.000000001864,         !- Vertex 4 X-coordinate {m}
    -10.000001564859,        !- Vertex 4 Y-coordinate {m}
    2.400009883738;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 15 (243),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.400000001678,         !- Vertex 1 X-coordinate {m}
    -10.396386264155,        !- Vertex 1 Y-coordinate {m}
    2.338967272151,          !- Vertex 1 Z-coordinate {m}
    -0.000000001678,         !- Vertex 2 X-coordinate {m}
    -10.396386190455,        !- Vertex 2 Y-coordinate {m}
    2.338966797712,          !- Vertex 2 Z-coordinate {m}
    -0.000000004443,         !- Vertex 3 X-coordinate {m}
    -5.000001254810,         !- Vertex 3 Y-coordinate {m}
    3.170008085669,          !- Vertex 3 Z-coordinate {m}
    -0.400000004443,         !- Vertex 4 X-coordinate {m}
    -5.000001328110,         !- Vertex 4 Y-coordinate {m}
    3.170008560208;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 16 (244),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.296224625477,         !- Vertex 1 X-coordinate {m}
    -0.000000001052,         !- Vertex 1 Y-coordinate {m}
    2.300000014733,          !- Vertex 1 Z-coordinate {m}
    12.296224625562,         !- Vertex 2 X-coordinate {m}
    0.395339532752,          !- Vertex 2 Y-coordinate {m}
    2.239117726760,          !- Vertex 2 Z-coordinate {m}
    12.296224625422,         !- Vertex 3 X-coordinate {m}
    0.395339532745,          !- Vertex 3 Y-coordinate {m}
    2.339117726760,          !- Vertex 3 Z-coordinate {m}
    12.296224625336,         !- Vertex 4 X-coordinate {m}
    -0.000000001059,         !- Vertex 4 Y-coordinate {m}
    2.400000014733;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 17 (245),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000003223,         !- Vertex 1 X-coordinate {m}
    -9.999999998452,         !- Vertex 1 Y-coordinate {m}
    2.300000007838,          !- Vertex 1 Z-coordinate {m}
    -0.000000004303,         !- Vertex 2 X-coordinate {m}
    -4.999999995103,         !- Vertex 2 Y-coordinate {m}
    3.069999958069,          !- Vertex 2 Z-coordinate {m}
    -0.000000004373,         !- Vertex 3 X-coordinate {m}
    -5.324667856507,         !- Vertex 3 Y-coordinate {m}
    3.119998806147,          !- Vertex 3 Z-coordinate {m}
    -0.000000003364,         !- Vertex 4 X-coordinate {m}
    -10.000000015259,        !- Vertex 4 Y-coordinate {m}
    2.399999824738;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 18 (246),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000004373,         !- Vertex 1 X-coordinate {m}
    -5.324667856507,         !- Vertex 1 Y-coordinate {m}
    3.119998806147,          !- Vertex 1 Z-coordinate {m}
    -0.000000003223,         !- Vertex 2 X-coordinate {m}
    -0.000000006352,         !- Vertex 2 Y-coordinate {m}
    2.299999998300,          !- Vertex 2 Z-coordinate {m}
    -0.000000003364,         !- Vertex 3 X-coordinate {m}
    -0.000000005659,         !- Vertex 3 Y-coordinate {m}
    2.399999994600,          !- Vertex 3 Z-coordinate {m}
    -0.000000004443,         !- Vertex 4 X-coordinate {m}
    -4.999999634410,         !- Vertex 4 Y-coordinate {m}
    3.169997561669;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 19 (247),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000003223,         !- Vertex 1 X-coordinate {m}
    -0.000000006352,         !- Vertex 1 Y-coordinate {m}
    2.299999998300,          !- Vertex 1 Z-coordinate {m}
    2.639999996777,          !- Vertex 2 X-coordinate {m}
    -0.000000006352,         !- Vertex 2 Y-coordinate {m}
    2.300000002000,          !- Vertex 2 Z-coordinate {m}
    2.639999996636,          !- Vertex 3 X-coordinate {m}
    -0.000000004559,         !- Vertex 3 Y-coordinate {m}
    2.400000001700,          !- Vertex 3 Z-coordinate {m}
    -0.000000003364,         !- Vertex 4 X-coordinate {m}
    -0.000000004559,         !- Vertex 4 Y-coordinate {m}
    2.399999998000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 20 (248),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.639999996777,          !- Vertex 1 X-coordinate {m}
    -0.000000006352,         !- Vertex 1 Y-coordinate {m}
    2.300000002000,          !- Vertex 1 Z-coordinate {m}
    2.639999996493,          !- Vertex 2 X-coordinate {m}
    -1.313458856766,         !- Vertex 2 Y-coordinate {m}
    2.502272663113,          !- Vertex 2 Z-coordinate {m}
    2.639999996353,          !- Vertex 3 X-coordinate {m}
    -1.313458854872,         !- Vertex 3 Y-coordinate {m}
    2.602272662813,          !- Vertex 3 Z-coordinate {m}
    2.639999996636,          !- Vertex 4 X-coordinate {m}
    -0.000000004559,         !- Vertex 4 Y-coordinate {m}
    2.400000001700;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 21 (249),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.639999996493,          !- Vertex 1 X-coordinate {m}
    -1.313458856766,         !- Vertex 1 Y-coordinate {m}
    2.502272663113,          !- Vertex 1 Z-coordinate {m}
    8.442452646493,          !- Vertex 2 X-coordinate {m}
    -1.313458856766,         !- Vertex 2 Y-coordinate {m}
    2.502272671245,          !- Vertex 2 Z-coordinate {m}
    8.442452646353,          !- Vertex 3 X-coordinate {m}
    -1.313458854872,         !- Vertex 3 Y-coordinate {m}
    2.602272670945,          !- Vertex 3 Z-coordinate {m}
    2.639999996353,          !- Vertex 4 X-coordinate {m}
    -1.313458854872,         !- Vertex 4 Y-coordinate {m}
    2.602272662813;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 22 (250),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.442452646493,          !- Vertex 1 X-coordinate {m}
    -1.313458856766,         !- Vertex 1 Y-coordinate {m}
    2.502272671245,          !- Vertex 1 Z-coordinate {m}
    8.442452646777,          !- Vertex 2 X-coordinate {m}
    -0.000000006352,         !- Vertex 2 Y-coordinate {m}
    2.300000010132,          !- Vertex 2 Z-coordinate {m}
    8.442452646636,          !- Vertex 3 X-coordinate {m}
    -0.000000004559,         !- Vertex 3 Y-coordinate {m}
    2.400000009832,          !- Vertex 3 Z-coordinate {m}
    8.442452646353,          !- Vertex 4 X-coordinate {m}
    -1.313458854872,         !- Vertex 4 Y-coordinate {m}
    2.602272670945;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 23 (251),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.442452646777,          !- Vertex 1 X-coordinate {m}
    -0.000000006352,         !- Vertex 1 Y-coordinate {m}
    2.300000010132,          !- Vertex 1 Z-coordinate {m}
    12.296224625477,         !- Vertex 2 X-coordinate {m}
    -0.000000001052,         !- Vertex 2 Y-coordinate {m}
    2.300000014733,          !- Vertex 2 Z-coordinate {m}
    12.296224625336,         !- Vertex 3 X-coordinate {m}
    -0.000000001059,         !- Vertex 3 Y-coordinate {m}
    2.400000014733,          !- Vertex 3 Z-coordinate {m}
    8.442452646636,          !- Vertex 4 X-coordinate {m}
    -0.000000004559,         !- Vertex 4 Y-coordinate {m}
    2.400000009832;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 24 (252),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.440000046777,          !- Vertex 1 X-coordinate {m}
    -10.000000003952,        !- Vertex 1 Y-coordinate {m}
    2.300000015967,          !- Vertex 1 Z-coordinate {m}
    -0.000000003223,         !- Vertex 2 X-coordinate {m}
    -10.000000003952,        !- Vertex 2 Y-coordinate {m}
    2.300000004138,          !- Vertex 2 Z-coordinate {m}
    -0.000000003364,         !- Vertex 3 X-coordinate {m}
    -10.000000010759,        !- Vertex 3 Y-coordinate {m}
    2.399999823838,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -10.000000010759,        !- Vertex 4 Y-coordinate {m}
    2.399999835667;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 1 - Surface 25 (253),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.440000046862,          !- Vertex 1 X-coordinate {m}
    -10.396384647948,        !- Vertex 1 Y-coordinate {m}
    2.238956784540,          !- Vertex 1 Z-coordinate {m}
    8.440000046777,          !- Vertex 2 X-coordinate {m}
    -10.000000003952,        !- Vertex 2 Y-coordinate {m}
    2.300000015967,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -10.000000010759,        !- Vertex 3 Y-coordinate {m}
    2.399999835667,          !- Vertex 3 Z-coordinate {m}
    8.440000046722,          !- Vertex 4 X-coordinate {m}
    -10.396384638555,        !- Vertex 4 Y-coordinate {m}
    2.338956786040;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 1 (254),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.440000046777,          !- Vertex 1 X-coordinate {m}
    -17.400000001852,        !- Vertex 1 Y-coordinate {m}
    2.300000011577,          !- Vertex 1 Z-coordinate {m}
    8.440000046777,          !- Vertex 2 X-coordinate {m}
    -10.402422967252,        !- Vertex 2 Y-coordinate {m}
    2.300000006940,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -10.402422967259,        !- Vertex 3 Y-coordinate {m}
    2.400000006940,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -17.400000001859,        !- Vertex 4 Y-coordinate {m}
    2.400000011077;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 2 (255),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.073874030902,          !- Vertex 1 X-coordinate {m}
    -17.400000001342,        !- Vertex 1 Y-coordinate {m}
    2.138904557864,          !- Vertex 1 Z-coordinate {m}
    8.073874030902,          !- Vertex 2 X-coordinate {m}
    -10.402422971342,        !- Vertex 2 Y-coordinate {m}
    2.138904558827,          !- Vertex 2 Z-coordinate {m}
    8.440000043377,          !- Vertex 3 X-coordinate {m}
    -10.402422971852,        !- Vertex 3 Y-coordinate {m}
    2.300000005540,          !- Vertex 3 Z-coordinate {m}
    8.440000053077,          !- Vertex 4 X-coordinate {m}
    -17.400000001852,        !- Vertex 4 Y-coordinate {m}
    2.300000008677;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 3 (256),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.073874030902,          !- Vertex 1 X-coordinate {m}
    -17.800000001342,        !- Vertex 1 Y-coordinate {m}
    2.138904557737,          !- Vertex 1 Z-coordinate {m}
    8.073874030902,          !- Vertex 2 X-coordinate {m}
    -17.400000001342,        !- Vertex 2 Y-coordinate {m}
    2.138904557864,          !- Vertex 2 Z-coordinate {m}
    10.190000042197,         !- Vertex 3 X-coordinate {m}
    -17.400000004603,        !- Vertex 3 Y-coordinate {m}
    3.070000009329,          !- Vertex 3 Z-coordinate {m}
    10.190000041697,         !- Vertex 4 X-coordinate {m}
    -17.800000004603,        !- Vertex 4 Y-coordinate {m}
    3.070000009103;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 4 (257),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.940000048777,         !- Vertex 1 X-coordinate {m}
    -17.400000001852,        !- Vertex 1 Y-coordinate {m}
    2.300000027982,          !- Vertex 1 Z-coordinate {m}
    10.190000036897,         !- Vertex 2 X-coordinate {m}
    -17.400000001903,        !- Vertex 2 Y-coordinate {m}
    3.070000010029,          !- Vertex 2 Z-coordinate {m}
    10.303636406527,         !- Vertex 3 X-coordinate {m}
    -17.400000001907,        !- Vertex 3 Y-coordinate {m}
    3.120000012789,          !- Vertex 3 Z-coordinate {m}
    11.940000048636,         !- Vertex 4 X-coordinate {m}
    -17.400000001859,        !- Vertex 4 Y-coordinate {m}
    2.400000024382;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 5 (258),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.303636406527,         !- Vertex 1 X-coordinate {m}
    -17.400000001907,        !- Vertex 1 Y-coordinate {m}
    3.120000012789,          !- Vertex 1 Z-coordinate {m}
    8.440000046777,          !- Vertex 2 X-coordinate {m}
    -17.400000001852,        !- Vertex 2 Y-coordinate {m}
    2.300000011577,          !- Vertex 2 Z-coordinate {m}
    8.440000046636,          !- Vertex 3 X-coordinate {m}
    -17.400000001859,        !- Vertex 3 Y-coordinate {m}
    2.400000008077,          !- Vertex 3 Z-coordinate {m}
    10.190000045857,         !- Vertex 4 X-coordinate {m}
    -17.400000001910,        !- Vertex 4 Y-coordinate {m}
    3.170000010529;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 6 (259),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.440000046777,          !- Vertex 1 X-coordinate {m}
    -10.402422967252,        !- Vertex 1 Y-coordinate {m}
    2.300000006940,          !- Vertex 1 Z-coordinate {m}
    8.073874032602,          !- Vertex 2 X-coordinate {m}
    -10.402422967342,        !- Vertex 2 Y-coordinate {m}
    2.138904561027,          !- Vertex 2 Z-coordinate {m}
    8.073874032462,          !- Vertex 3 X-coordinate {m}
    -10.402422967348,        !- Vertex 3 Y-coordinate {m}
    2.238904561027,          !- Vertex 3 Z-coordinate {m}
    8.440000046636,          !- Vertex 4 X-coordinate {m}
    -10.402422967259,        !- Vertex 4 Y-coordinate {m}
    2.400000006940;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 7 (260),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.440000043636,          !- Vertex 1 X-coordinate {m}
    -17.399999997259,        !- Vertex 1 Y-coordinate {m}
    2.400000009777,          !- Vertex 1 Z-coordinate {m}
    8.440000960336,          !- Vertex 2 X-coordinate {m}
    -17.799999999059,        !- Vertex 2 Y-coordinate {m}
    2.400000412950,          !- Vertex 2 Z-coordinate {m}
    10.190000043857,         !- Vertex 3 X-coordinate {m}
    -17.800000000810,        !- Vertex 3 Y-coordinate {m}
    3.170000013503,          !- Vertex 3 Z-coordinate {m}
    10.190000042557,         !- Vertex 4 X-coordinate {m}
    -17.400000000810,        !- Vertex 4 Y-coordinate {m}
    3.170000013029;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 8 (261),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.073874031962,          !- Vertex 1 X-coordinate {m}
    -10.402422968648,        !- Vertex 1 Y-coordinate {m}
    2.238904565127,          !- Vertex 1 Z-coordinate {m}
    8.073874032262,          !- Vertex 2 X-coordinate {m}
    -17.799999998648,        !- Vertex 2 Y-coordinate {m}
    2.238904563837,          !- Vertex 2 Z-coordinate {m}
    8.440000960336,          !- Vertex 3 X-coordinate {m}
    -17.799999999059,        !- Vertex 3 Y-coordinate {m}
    2.400000412950,          !- Vertex 3 Z-coordinate {m}
    8.439984008336,          !- Vertex 4 X-coordinate {m}
    -10.402422967259,        !- Vertex 4 Y-coordinate {m}
    2.399992955540;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 9 (262),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.073874032602,          !- Vertex 1 X-coordinate {m}
    -10.402422967342,        !- Vertex 1 Y-coordinate {m}
    2.138904561027,          !- Vertex 1 Z-coordinate {m}
    8.073874029602,          !- Vertex 2 X-coordinate {m}
    -17.800000003042,        !- Vertex 2 Y-coordinate {m}
    2.138904561437,          !- Vertex 2 Z-coordinate {m}
    8.073874031762,          !- Vertex 3 X-coordinate {m}
    -17.800000003048,        !- Vertex 3 Y-coordinate {m}
    2.238904562437,          !- Vertex 3 Z-coordinate {m}
    8.073874032462,          !- Vertex 4 X-coordinate {m}
    -10.402422967348,        !- Vertex 4 Y-coordinate {m}
    2.238904561027;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 10 (263),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.073874024302,          !- Vertex 1 X-coordinate {m}
    -17.800000004642,        !- Vertex 1 Y-coordinate {m}
    2.138904558637,          !- Vertex 1 Z-coordinate {m}
    10.190000043897,         !- Vertex 2 X-coordinate {m}
    -17.800000004603,        !- Vertex 2 Y-coordinate {m}
    3.070000010503,          !- Vertex 2 Z-coordinate {m}
    10.076363682127,         !- Vertex 3 X-coordinate {m}
    -17.800000004607,        !- Vertex 3 Y-coordinate {m}
    3.120000008344,          !- Vertex 3 Z-coordinate {m}
    8.073874027362,          !- Vertex 4 X-coordinate {m}
    -17.800000004548,        !- Vertex 4 Y-coordinate {m}
    2.238904564237;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 11 (264),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.076363682127,         !- Vertex 1 X-coordinate {m}
    -17.800000004607,        !- Vertex 1 Y-coordinate {m}
    3.120000008344,          !- Vertex 1 Z-coordinate {m}
    12.295224626996,         !- Vertex 2 X-coordinate {m}
    -17.800000004642,        !- Vertex 2 Y-coordinate {m}
    2.143701217153,          !- Vertex 2 Z-coordinate {m}
    12.295224626055,         !- Vertex 3 X-coordinate {m}
    -17.800000004549,        !- Vertex 3 Y-coordinate {m}
    2.243701213553,          !- Vertex 3 Z-coordinate {m}
    10.190000042957,         !- Vertex 4 X-coordinate {m}
    -17.800000004610,        !- Vertex 4 Y-coordinate {m}
    3.170000006903;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 12 (265),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.940000047877,         !- Vertex 1 X-coordinate {m}
    -17.400000002852,        !- Vertex 1 Y-coordinate {m}
    2.300000027182,          !- Vertex 1 Z-coordinate {m}
    11.940000046477,         !- Vertex 2 X-coordinate {m}
    -17.800000002852,        !- Vertex 2 Y-coordinate {m}
    2.300000028756,          !- Vertex 2 Z-coordinate {m}
    10.190000040797,         !- Vertex 3 X-coordinate {m}
    -17.800000004603,        !- Vertex 3 Y-coordinate {m}
    3.070000011803,          !- Vertex 3 Z-coordinate {m}
    10.190000041097,         !- Vertex 4 X-coordinate {m}
    -17.400000004603,        !- Vertex 4 Y-coordinate {m}
    3.070000011829;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 13 (266),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.940000046436,         !- Vertex 1 X-coordinate {m}
    -17.800000002759,        !- Vertex 1 Y-coordinate {m}
    2.400000029056,          !- Vertex 1 Z-coordinate {m}
    11.940000049336,         !- Vertex 2 X-coordinate {m}
    -17.400000002759,        !- Vertex 2 Y-coordinate {m}
    2.400000027182,          !- Vertex 2 Z-coordinate {m}
    10.190000044557,         !- Vertex 3 X-coordinate {m}
    -17.400000004610,        !- Vertex 3 Y-coordinate {m}
    3.170000009929,          !- Vertex 3 Z-coordinate {m}
    10.190000044257,         !- Vertex 4 X-coordinate {m}
    -17.800000004610,        !- Vertex 4 Y-coordinate {m}
    3.170000009903;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 14 (267),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.295224626855,         !- Vertex 1 X-coordinate {m}
    -17.800000003449,        !- Vertex 1 Y-coordinate {m}
    2.243701217153,          !- Vertex 1 Z-coordinate {m}
    12.295224618255,         !- Vertex 2 X-coordinate {m}
    -0.006436751149,         !- Vertex 2 Y-coordinate {m}
    2.243701204332,          !- Vertex 2 Z-coordinate {m}
    11.940000042236,         !- Vertex 3 X-coordinate {m}
    -0.006436751159,         !- Vertex 3 Y-coordinate {m}
    2.400000013734,          !- Vertex 3 Z-coordinate {m}
    11.940000046436,         !- Vertex 4 X-coordinate {m}
    -17.800000002759,        !- Vertex 4 Y-coordinate {m}
    2.400000029056;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 15 (268),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.940000037677,         !- Vertex 1 X-coordinate {m}
    -0.006436752152,         !- Vertex 1 Y-coordinate {m}
    2.300000032734,          !- Vertex 1 Z-coordinate {m}
    11.940000047877,         !- Vertex 2 X-coordinate {m}
    -17.400000002852,        !- Vertex 2 Y-coordinate {m}
    2.300000027182,          !- Vertex 2 Z-coordinate {m}
    11.940000049336,         !- Vertex 3 X-coordinate {m}
    -17.400000002759,        !- Vertex 3 Y-coordinate {m}
    2.400000027182,          !- Vertex 3 Z-coordinate {m}
    11.940000042236,         !- Vertex 4 X-coordinate {m}
    -0.006436751159,         !- Vertex 4 Y-coordinate {m}
    2.400000013734;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 16 (269),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.295224613996,         !- Vertex 1 X-coordinate {m}
    -0.006436751142,         !- Vertex 1 Y-coordinate {m}
    2.143701194432,          !- Vertex 1 Z-coordinate {m}
    12.295224626996,         !- Vertex 2 X-coordinate {m}
    -17.800000003442,        !- Vertex 2 Y-coordinate {m}
    2.143701217153,          !- Vertex 2 Z-coordinate {m}
    11.940000046477,         !- Vertex 3 X-coordinate {m}
    -17.800000002852,        !- Vertex 3 Y-coordinate {m}
    2.300000028756,          !- Vertex 3 Z-coordinate {m}
    11.940000037677,         !- Vertex 4 X-coordinate {m}
    -0.006436752152,         !- Vertex 4 Y-coordinate {m}
    2.300000032734;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 17 (270),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.295224626996,         !- Vertex 1 X-coordinate {m}
    -17.800000003442,        !- Vertex 1 Y-coordinate {m}
    2.143701217153,          !- Vertex 1 Z-coordinate {m}
    12.295224613996,         !- Vertex 2 X-coordinate {m}
    -0.006436751142,         !- Vertex 2 Y-coordinate {m}
    2.143701194432,          !- Vertex 2 Z-coordinate {m}
    12.295224618255,         !- Vertex 3 X-coordinate {m}
    -0.006436751149,         !- Vertex 3 Y-coordinate {m}
    2.243701204332,          !- Vertex 3 Z-coordinate {m}
    12.295224626855,         !- Vertex 4 X-coordinate {m}
    -17.800000003449,        !- Vertex 4 Y-coordinate {m}
    2.243701217153;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Block - Alero 2 - Surface 18 (271),  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.295224613996,         !- Vertex 1 X-coordinate {m}
    -0.006436751142,         !- Vertex 1 Y-coordinate {m}
    2.143701194432,          !- Vertex 1 Z-coordinate {m}
    11.940000037677,         !- Vertex 2 X-coordinate {m}
    -0.006436752152,         !- Vertex 2 Y-coordinate {m}
    2.300000032734,          !- Vertex 2 Z-coordinate {m}
    11.940000042236,         !- Vertex 3 X-coordinate {m}
    -0.006436751159,         !- Vertex 3 Y-coordinate {m}
    2.400000013734,          !- Vertex 3 Z-coordinate {m}
    12.295224618255,         !- Vertex 4 X-coordinate {m}
    -0.006436751149,         !- Vertex 4 Y-coordinate {m}
    2.243701204332;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9B22F7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.639999994322,          !- Vertex 1 X-coordinate {m}
    0.395340125445,          !- Vertex 1 Y-coordinate {m}
    2.339121546926,          !- Vertex 1 Z-coordinate {m}
    -0.000000002678,         !- Vertex 2 X-coordinate {m}
    0.395339535385,          !- Vertex 2 Y-coordinate {m}
    2.339117710204,          !- Vertex 2 Z-coordinate {m}
    -0.000000003364,         !- Vertex 3 X-coordinate {m}
    -0.000000000159,         !- Vertex 3 Y-coordinate {m}
    2.399999997700,          !- Vertex 3 Z-coordinate {m}
    2.639999996636,          !- Vertex 4 X-coordinate {m}
    -0.000000000159,         !- Vertex 4 Y-coordinate {m}
    2.400000001400;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B4D95A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.000000002678,         !- Vertex 1 X-coordinate {m}
    0.395339535385,          !- Vertex 1 Y-coordinate {m}
    2.339117710204,          !- Vertex 1 Z-coordinate {m}
    -0.400000001078,         !- Vertex 2 X-coordinate {m}
    0.395340125445,          !- Vertex 2 Y-coordinate {m}
    2.339121542666,          !- Vertex 2 Z-coordinate {m}
    -0.400000005064,         !- Vertex 3 X-coordinate {m}
    -0.000417544159,         !- Vertex 3 Y-coordinate {m}
    2.400069441839,          !- Vertex 3 Z-coordinate {m}
    0.000000001236,          !- Vertex 4 X-coordinate {m}
    -0.000398645459,         !- Vertex 4 Y-coordinate {m}
    2.400066370000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupled_OSC,       !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    Filtraciones,            !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    1e-05,                   !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    ,                        !- Azimuth Angle of Long Axis of Building {deg}
    0.579258125686,          !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    C1,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    E3,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    B1,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    K,                       !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    E1,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    E2,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    D1,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    D2,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    B3,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    C2,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    C3,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    D3,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    B2,                      !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    Block:E3_Partition_4_0_0_0_0_0_Door_10002,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C1_Partition_2_0_0_0_0_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre0,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C1_Partition_3_0_0_0_0_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre0,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B1_Wall_1_0_0_0_0_0_Win,  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:K_Wall_4_0_0_1_0_0_Door,  !- Surface Name
    tipoPB,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E2_Partition_2_0_0_0_0_0_Door_10012,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre0,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E1_Wall_1_0_0_0_0_1_Door,  !- Surface Name
    tipoPB,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E1_Wall_1_0_0_1_0_0_Win,  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E1_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E2_Wall_3_0_0_0_0_1_Win,  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E2_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D1_Partition_1_0_0_0_0_0_Hole,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D2_Partition_4_0_6_0_6_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C2_Partition_5_0_0_0_0_0_Door_10036,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre0,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B3_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C2_Partition_2_1_0_0_0_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C3_Partition_8_0_0_0_0_0_Door,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre0,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D3_Partition_7_0_0_0_0_0_Door_10042,  !- Surface Name
    tipoPA,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    AdjacentTemperature,     !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Siempre1,                !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B2_Wall_1_0_0_0_0_0_Win,  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OcupacionCasa,           !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C1_Roof_5_0_0,     !- Surface Name
    TechoBlock:C1_Roof_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C1_Roof_6_0_0,     !- Surface Name
    TechoBlock:C1_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E3_Roof_7_0_0,     !- Surface Name
    TechoBlock:E3_Roof_7_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B1_Roof_5_0_0,     !- Surface Name
    TechoBlock:B1_Roof_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B1_Roof_6_0_0,     !- Surface Name
    TechoBlock:B1_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:K_Roof_6_0_0,      !- Surface Name
    TechoBlock:K_Roof_6_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E1_Roof_7_0_0,     !- Surface Name
    TechoBlock:E1_Roof_7_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E1_Roof_8_0_0,     !- Surface Name
    TechoBlock:E1_Roof_8_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:E2_Roof_5_0_0,     !- Surface Name
    TechoBlock:E2_Roof_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D1_Roof_6_0_0,     !- Surface Name
    TechoBlock:D1_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D1_Roof_7_0_0,     !- Surface Name
    TechoBlock:D1_Roof_7_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D2_Roof_5_0_0,     !- Surface Name
    TechoBlock:D2_Roof_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D2_Roof_6_0_0,     !- Surface Name
    TechoBlock:D2_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D2_Roof_7_0_0,     !- Surface Name
    TechoBlock:D2_Roof_7_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B3_Roof_5_0_0,     !- Surface Name
    TechoBlock:B3_Roof_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B3_Roof_6_0_0,     !- Surface Name
    TechoBlock:B3_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C2_Roof_6_0_0,     !- Surface Name
    TechoBlock:C2_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C3_Roof_10_0_0,    !- Surface Name
    TechoBlock:C3_Roof_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C3_Roof_11_0_0,    !- Surface Name
    TechoBlock:C3_Roof_11_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:C3_Roof_12_0_0,    !- Surface Name
    TechoBlock:C3_Roof_12_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D3_Roof_9_0_0,     !- Surface Name
    TechoBlock:D3_Roof_9_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:D3_Roof_10_0_0,    !- Surface Name
    TechoBlock:D3_Roof_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B2_Roof_5_0_0,     !- Surface Name
    TechoBlock:B2_Roof_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B2_Roof_6_0_0,     !- Surface Name
    TechoBlock:B2_Roof_6_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B2_Roof_7_0_0,     !- Surface Name
    TechoBlock:B2_Roof_7_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Block:B2_Roof_8_0_0,     !- Surface Name
    TechoBlock:B2_Roof_8_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    6D6E80,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    C78A5B,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    1F120A,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    EC31EF,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    823A43,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    57C425,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    23CA51,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    19BC82,                  !- Surface Name
    tipoV,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Set Cooling,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Referencia,              !- Name
    20,                      !- Reference Temperature {C}
    101325,                  !- Reference Barometric Pressure {Pa}
    ;                        !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:C1_Roof_5_0_0,!- Name
    9.87852589439e-05,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:C1_Roof_6_0_0,!- Name
    0.000213822535612,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:E3_Roof_7_0_0,!- Name
    0.00238873915971,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B1_Roof_5_0_0,!- Name
    0.000321529482914,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B1_Roof_6_0_0,!- Name
    0.000148545491823,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:K_Roof_6_0_0, !- Name
    0.00210071789597,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:E1_Roof_7_0_0,!- Name
    0.00427144410499,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:E1_Roof_8_0_0,!- Name
    0.00117640937919,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:E2_Roof_5_0_0,!- Name
    0.0046156611898,         !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D1_Roof_6_0_0,!- Name
    0.00149058860384,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D1_Roof_7_0_0,!- Name
    0.00149058860923,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D2_Roof_5_0_0,!- Name
    0.00150363187092,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D2_Roof_6_0_0,!- Name
    0.000513388025091,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D2_Roof_7_0_0,!- Name
    2.04630115011e-05,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B3_Roof_5_0_0,!- Name
    0.000319919269731,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B3_Roof_6_0_0,!- Name
    0.000898329332446,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:C2_Roof_6_0_0,!- Name
    0.000838262524296,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:C3_Roof_10_0_0,  !- Name
    0.000391112064512,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:C3_Roof_11_0_0,  !- Name
    0.000762184688624,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:C3_Roof_12_0_0,  !- Name
    0.000208816295546,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D3_Roof_9_0_0,!- Name
    0.000623349184509,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:D3_Roof_10_0_0,  !- Name
    0.00226447879437,        !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B2_Roof_5_0_0,!- Name
    0.000701272958388,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B2_Roof_6_0_0,!- Name
    3.89104039146e-05,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B2_Roof_7_0_0,!- Name
    9.03448792879e-05,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    TechoBlock:B2_Roof_8_0_0,!- Name
    0.000145833387412,       !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING ===========

AirflowNetwork:MultiZone:Component:SimpleOpening,
    tipoV,                   !- Name
    0.000898,                !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.682,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    tipoPA,                  !- Name
    0.001896,                !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    tipoPB,                  !- Name
    4.56e-05,                !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.66,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
    tipoPC,                  !- Name
    0.001584,                !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========

AirflowNetwork:MultiZone:Component:HorizontalOpening,
    HuecoEscalera,           !- Name
    0.001896,                !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    35,                      !- Sloping Plane Angle {deg}
    1;                       !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    HVACThermostat,          !- Name
    ZonasHVAC,               !- Zone or ZoneList Name
    Siempre4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSP;                  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    DualSP,                  !- Name
    Set Heating,             !- Heating Setpoint Temperature Schedule Name
    Set Cooling;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF:WireFrame,           !- Report Type
    Triangulate3DFace;       !- Report Specifications 1

Output:Surfaces:Drawing,
    DXF:WireFrame,           !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoGJ;                   !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

